{
  "filename": "NOM-029-STPS-2011.pdf",
  "norm_id": "NOM-029-STPS-2011",
  "full_text": "21/4/2021 DOF - Diario Oficial de la Federación\nDOF: 29/12/2011\nNORMA Oficial Mexicana NOM-029-STPS-2011, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones\nde seguridad.\nAl margen un sello con el Escudo Nacional, que dice: Estados Unidos Mexicanos.- Secretaría del Trabajo y Previsión\nSocial.\nROSALINDA VELEZ JUAREZ, Secretaria del Trabajo y Previsión Social, con fundamento en los artículos 16 y 40, fracciones I\ny XI, de la Ley Orgánica de la Administración Pública Federal; 512, 523, fracción I, 524 y 527, último párrafo, de la Ley Federal del\nTrabajo; 3o., fracción XI, 38, fracción II, 40, fracción VII, 47, fracción IV, y 51, cuarto párrafo, de la Ley Federal sobre Metrología y\nNormalización; 28 del Reglamento de la Ley Federal sobre Metrología y Normalización; 4o., 17, fracción I, y del 47 al 49 del\nReglamento Federal de Seguridad, Higiene y Medio Ambiente de Trabajo, y 19 del Reglamento Interior de la Secretaría del\nTrabajo y Previsión Social, y\nCONSIDERANDO\nQue con fecha 9 de agosto de 2011, en cumplimiento de lo previsto por el artículo 46, fracción I, de la Ley Federal sobre\nMetrología y Normalización, la Secretaría del Trabajo y Previsión Social presentó ante el Comité Consultivo Nacional de\nNormalización de Seguridad y Salud en el Trabajo, el Anteproyecto de Modificación de la presente Norma Oficial Mexicana, y que\nel citado Comité lo consideró correcto y acordó que se publicara como Proyecto en el Diario Oficial de la Federación;\nQue con objeto de cumplir con lo dispuesto en los artículos 69-E y 69-H, de la Ley Federal de Procedimiento Administrativo, el\nAnteproyecto correspondiente fue sometido a la consideración de la Comisión Federal de Mejora Regulatoria, la que dictaminó\nfavorablemente en relación con el mismo;\nQue con fecha 21 de septiembre de 2011, en cumplimiento del Acuerdo por el que se establece la organización y Reglas de\nOperación del Comité Consultivo Nacional de Normalización de Seguridad y Salud en el Trabajo, y de lo previsto por el artículo\n47, fracción I, de la Ley Federal sobre Metrología y Normalización, se publicó en el Diario Oficial de la Federación el Proyecto de\nmodificación de la Norma Oficial Mexicana NOM-029-STPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de\ntrabajo-Condiciones de seguridad, para quedar como PROY-NOM-029-STPS-2011, Operación y mantenimiento de las\ninstalaciones eléctricas en los centros de trabajo - Condiciones de seguridad, a efecto de que, dentro de los 60 días naturales\nsiguientes a dicha publicación, los interesados presentaran sus comentarios al Comité;\nQue habiendo recibido comentarios de 14 promoventes, el Comité referido procedió a su estudio y resolvió oportunamente\nsobre los mismos, publicando esta dependencia las respuestas respectivas en el Diario Oficial de la Federación de 13 de\ndiciembre de 2011, en cumplimiento a lo previsto por el artículo 47, fracción III, de la Ley Federal sobre Metrología y\nNormalización;\nQue derivado de la incorporación de los comentarios presentados al Proyecto de modificación de la Norma Oficial Mexicana\nNOM-029-STPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones de seguridad, para\nquedar como PROY-NOM-029-STPS-2011, Operación y mantenimiento de las instalaciones eléctricas en los centros de trabajo-\nCondiciones de seguridad, así como de la revisión final del propio proyecto, se realizaron diversas modificaciones con el propósito\nde dar claridad, congruencia y certeza jurídica en cuanto a las disposiciones que aplican en los centros de trabajo, y\nQue en atención a las anteriores consideraciones y toda vez que el Comité Consultivo Nacional de Normalización de\nSeguridad y Salud en el Trabajo otorgó la aprobación respectiva, se expide la siguiente:\nNORMA OFICIAL MEXICANA NOM-029-STPS-2011, MANTENIMIENTO DE LAS INSTALACIONES\nELECTRICAS EN LOS CENTROS DE TRABAJO-CONDICIONES DE SEGURIDAD\nINDICE\n1. Objetivo\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 1/52\n21/4/2021 DOF - Diario Oficial de la Federación\n2. Campo de aplicación\n3. Referencias\n4. Definiciones\n5. Obligaciones del patrón\n6. Obligaciones de los trabajadores\n7. Plan de trabajo y determinación de riesgos potenciales\n8. Procedimientos de seguridad para realizar actividades de mantenimiento de las instalaciones eléctricas\n9. Medidas de seguridad generales para realizar trabajos de mantenimiento de las instalaciones eléctricas\n10. Condiciones de seguridad en el mantenimiento de las instalaciones eléctricas\n11. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas aéreas y subterráneas\n12. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas energizadas\n13. Plan de atención a emergencias\n14. Capacitación\n15. Unidades de verificación\n16. Procedimiento para la evaluación de la conformidad\n17. Vigilancia\n18. Bibliografía\n19. Concordancia con normas internacionales\nTRANSITORIOS\nGuía de Referencia I Medidas de seguridad para actividades básicas de mantenimiento a instalaciones eléctricas\ncon tensiones menores a 600 V\n1. Objetivo\nEstablecer las condiciones de seguridad para la realización de actividades de mantenimiento de las instalaciones eléctricas en\nlos centros de trabajo, a fin de evitar accidentes al personal responsable de llevarlas a cabo y a personas ajenas a dichas\nactividades que pudieran estar expuestas.\n2. Campo de aplicación\nLa presente Norma aplica en todos los centros de trabajo del territorio nacional en donde se realicen actividades de\nmantenimiento de las instalaciones eléctricas permanentes o provisionales, las que se desarrollen en las líneas eléctricas aéreas\ny subterráneas, así como las que se lleven a cabo con líneas energizadas.\n3. Referencias\nPara la correcta interpretación de esta Norma, se deberán consultar las siguientes normas oficiales mexicanas vigentes o las\nque las sustituyan:\n3.1 NOM-001-SEDE-2005, Instalaciones Eléctricas (utilización).\n3.2 NOM-017-STPS-2008, Equipo de protección personal - Selección, uso y manejo en los centros de trabajo.\n3.3 NOM-026-STPS-2008, Colores y señales de seguridad e higiene, e identificación de riesgos por fluidos conducidos en\ntuberías.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 2/52\n21/4/2021 DOF - Diario Oficial de la Federación\n4. Definiciones\nPara efectos de la presente Norma, se establecen las definiciones siguientes:\n4.1 Autoridad del trabajo; autoridad laboral: Las unidades administrativas competentes de la Secretaría del Trabajo y\nPrevisión Social que realizan funciones de inspección en materia de seguridad y salud en el trabajo, y las correspondientes de las\nentidades federativas y del Distrito Federal, que actúen en auxilio de aquéllas.\n4.2 Autorización: El acto mediante el cual el patrón, o una persona responsable del mantenimiento de las instalaciones\neléctricas designada por él, aprueba por escrito que los trabajadores capacitados realicen dichos trabajos en altura, espacios\nconfinados o subestaciones, así como a los que manejen instalaciones eléctricas energizadas.\n4.3 Centros de trabajo: Todos aquellos lugares, tales como edificios, locales, instalaciones y áreas donde se realicen\nactividades de producción, comercialización, transporte y almacenamiento, o de prestación de servicios, o en los que laboren\npersonas que estén sujetas a una relación de trabajo.\n4.4 Cerrar el circuito: El restablecimiento de las conexiones eléctricas que energizan una instalación eléctrica.\n4.5 Comprobación de ausencia de tensión eléctrica: La verificación realizada para determinar si una instalación eléctrica o\nparte de ella ha sido desenergizada.\n4.6 Despacho; centro de maniobras: El lugar desde el que se asume el control permanente del estado de la red o\ninstalación eléctrica y se ordenan las maniobras que deberán efectuarse para lograr que la operación sea lo más segura posible.\n4.7 Elementos con tensión eléctrica: Aquéllos que tienen potencial eléctrico, es decir, que se encuentran energizados.\n4.8 Equipo de protección personal (EPP): El conjunto de elementos y dispositivos de uso personal para proteger al\ntrabajador de accidentes y enfermedades, que pudieran ser causados por agentes o factores generados con motivo de la\nrealización de sus actividades de trabajo. Cuando en el análisis de riesgo se establezca la necesidad de utilizar ropa de trabajo\ncon características específicas de protección, ésta será considerada como equipo de protección personal.\n4.9 Espacio confinado: Aquel lugar lo suficientemente amplio, con ventilación natural deficiente, configurado de tal manera\nque una persona puede desempeñar una determinada tarea en su interior, que tiene medios limitados o restringidos para su\nacceso o salida, que no está diseñado para ser ocupado por una persona en forma continua y en el cual se realizan trabajos\nespecíficos ocasionalmente.\n4.10 Etiqueta de seguridad; bloqueo: El medio mecánico, eléctrico o visual que prohíbe se realicen maniobras en una\ninstalación eléctrica o en un elemento de la misma.\n4.11 Exhibir: La acción de presentar los registros y/o documentos, mediante cualquier medio, electrónico o impreso, a la\nautoridad laboral que lo solicite, a fin de constatar el cumplimiento de los requisitos que establece esta Norma.\n4.12 Instalación eléctrica: El conjunto de dispositivos tales como, conductores, transformadores, protecciones, y demás\naccesorios destinados a generar, transmitir o distribuir la energía eléctrica.\n4.13 Jefe de trabajo: La persona que dirige un trabajo de mantenimiento de las instalaciones eléctricas por designación o\ndelegación de sus superiores, siendo responsable del mismo.\n4.14 Líneas eléctricas: Todos aquellos conductores, materiales y equipos que integran las instalaciones eléctricas aéreas y\nsubterráneas conductoras de energía eléctrica.\n4.15 Mantenimiento de las instalaciones eléctricas: Todas aquellas actividades relacionadas con la revisión, montaje,\ndesmontaje, manipulación y servicios proporcionados a las instalaciones eléctricas para la conservación de sus características\noperativas y de diseño en forma segura y confiable.\n4.16 Operable a distancia: El elemento capaz de ser accionado sin que el operador se exponga al contacto con las partes\nenergizadas.\n4.17 Partes vivas: Los componentes eléctricos, tales como barras, terminales, conductores, entre otros, que se encuentran\nexpuestos, sin aislar y energizados.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 3/52\n21/4/2021 DOF - Diario Oficial de la Federación\n4.18 Patrón: La persona física o moral que utiliza los servicios de uno o varios trabajadores, en cuyo centro de trabajo cuenta\ncon instalaciones eléctricas permanentes o provisionales, y que es responsable de sus condiciones de seguridad.\n4.19 Persona capacitada: Aquel trabajador cuya capacitación y adiestramiento han sido comprobados en términos de la\nlegislación vigente o por medio de un proceso de certificación, para intervenir en el diseño, cálculo, construcción o mantenimiento\nde una determinada instalación eléctrica.\n4.20 Personal autorizado: La persona o personas que conocen y aplican los procedimientos de seguridad en el\nmantenimiento de las instalaciones eléctricas y cuentan con la autorización por escrito del patrón para realizar estas actividades.\n4.21 Personal expuesto: La persona o personas que al realizar un trabajo de mantenimiento de una instalación eléctrica\npueden recibir una descarga eléctrica o sus efectos, como consecuencia de un contacto, falla o aproximación a elementos\nenergizados.\n4.22 Procedimiento de seguridad: La forma detallada y secuencial de llevar a cabo una actividad. Se expresa en\ndocumentos que contienen el objeto y el campo de aplicación de la actividad; la forma en que ésta deberá realizarse; la\nidentificación de peligros, riesgos potenciales, posibles lesiones, así como el equipo de protección a utilizar; las funciones y/o\nresponsabilidades de los trabajadores que intervienen, al igual que los materiales, equipos o implementos de trabajo que habrán\nde utilizarse, controlarse y registrarse.\n4.23 Puesta a tierra eficaz: El contacto físico intencional al terreno, a través de una conexión o conexiones de conductores de\nimpedancia suficientemente baja, y de capacidad adecuada de conducción de corriente eléctrica, para eliminar la formación de\nsobretensiones eléctricas y conducir a tierra las corrientes de falla, inducción o descargas atmosféricas, a fin de evitar daños a las\npersonas o a los equipos conectados.\n4.24 Riesgo grave: Aquél que compromete la integridad física y/o la vida de los trabajadores que realizan las labores de\nmantenimiento de las instalaciones eléctricas, debido a que puede conllevar un choque eléctrico y/o quemaduras por arco\neléctrico, con motivo de la omisión en el cumplimiento de las condiciones de seguridad previstas en esta Norma, y que requiere\nde atención urgente.\n4.25 Riesgo potencial: Aquél que se puede producir por los efectos de la exposición del trabajador a la corriente eléctrica,\ntales como choque eléctrico y quemaduras por arco eléctrico.\n4.26 Zona de trabajo: El lugar donde se desarrollan actividades de mantenimiento de las instalaciones eléctricas por los\ntrabajadores.\n5. Obligaciones del patrón\n5.1 Prohibir que menores de 16 años y mujeres gestantes realicen actividades de mantenimiento de las instalaciones\neléctricas.\n5.2 Contar con el plan de trabajo para los trabajadores que realizan actividades de mantenimiento de las instalaciones\neléctricas, de conformidad con lo dispuesto en el Capítulo 7 de la presente Norma.\n5.3 Contar con el diagrama unifilar actualizado de la instalación eléctrica del centro de trabajo, con base en lo dispuesto por la\nNOM-001-SEDE-2005, o las que la sustituyan, y con el cuadro general de cargas instaladas por circuito derivado, el cual deberá\nestar disponible para el personal que realice el mantenimiento de dichas instalaciones.\n5.4 Contar con los procedimientos de seguridad para las actividades de mantenimiento de las instalaciones eléctricas; la\nselección y uso del equipo de trabajo, maquinaria, herramientas e implementos de protección aislante, y la colocación del sistema\nde puesta a tierra temporal, de acuerdo con lo establecido en el Capítulo 8 de esta Norma.\n5.5 Realizar las actividades de mantenimiento de las instalaciones eléctricas sólo con personal capacitado.\n5.6 Proporcionar al personal que desarrolle las actividades de mantenimiento de las instalaciones eléctricas, el equipo de\ntrabajo, maquinaria, herramientas e implementos de protección aislante que garanticen su seguridad, según el nivel de tensión o\ncorriente de alimentación de la instalación eléctrica.\n5.7 Elaborar y dar seguimiento a un programa de revisión y conservación del equipo de trabajo, maquinaria, herramientas e\nimplementos de protección aislante utilizados en las actividades de mantenimiento de las instalaciones eléctricas, el cual deberá\ncontener al menos, las fechas de realización, el responsable de su cumplimiento y el resultado de su ejecución.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 4/52\n21/4/2021 DOF - Diario Oficial de la Federación\n5.8 Contar con procedimientos de revisión, conservación, almacenamiento y reemplazo del equipo de trabajo, maquinaria,\nherramientas e implementos de protección aislante, para realizar las actividades de mantenimiento de las instalaciones eléctricas.\n5.9 Proporcionar a los trabajadores que realizan actividades de mantenimiento de las instalaciones eléctricas, el equipo de\nprotección personal, conforme a lo dispuesto por la NOM-017-STPS-2008, o las que la sustituyan.\n5.10 Contar con procedimientos para el uso, revisión, reposición, limpieza, limitaciones, resguardo y disposición final del\nequipo de protección personal, basados en la información del fabricante, y de conformidad con lo que señala la NOM-017-STPS-\n2008, o las que la sustituyan.\n5.11 Cumplir, según aplique, con las medidas y condiciones de seguridad establecidas en los capítulos del 9 al 12 de la\npresente Norma, para realizar actividades de mantenimiento de las instalaciones eléctricas.\n5.12 Disponer en las zonas de trabajo de al menos un extintor, accesible en todo momento, de la capacidad y tipo de fuego\nque se pueda presentar, de acuerdo con la determinación de riesgos potenciales a que se refiere el numeral 7.2 de esta Norma.\n5.13 Autorizar por escrito a trabajadores capacitados para realizar actividades de mantenimiento de las instalaciones eléctricas\nen altura, espacios confinados o subestaciones, así como a los que manejen partes vivas.\n5.14 Informar a los trabajadores que realicen actividades de mantenimiento de las instalaciones eléctricas, sobre los riesgos a\nlos que están expuestos y de las medidas de seguridad que deberán adoptar para la actividad a desarrollar en la zona de trabajo.\n5.15 Contar con un plan de atención a emergencias, disponible para su consulta y aplicación, con base en lo establecido en el\nCapítulo 13 de la presente Norma.\n5.16 Contar con un botiquín de primeros auxilios que contenga el manual y los materiales de curación necesarios para atender\nlos posibles casos de emergencia, identificados de acuerdo con los riesgos a que estén expuestos los trabajadores, y para\natender a los lesionados o accidentados por efectos de la energía eléctrica.\n5.17 Proporcionar capacitación y adiestramiento a los trabajadores que realicen actividades de mantenimiento de las\ninstalaciones eléctricas del centro de trabajo, con base en los procedimientos de seguridad que para tal efecto se elaboren,\nconforme a lo dispuesto en el Capítulo 14 de esta Norma.\n5.18 Supervisar que los contratistas cumplan con lo establecido en la presente Norma, cuando el patrón convenga servicios\ncon ellos para realizar trabajos de mantenimiento de las instalaciones eléctricas.\n5.19 Contar con registros de los resultados del mantenimiento llevado a cabo a las instalaciones eléctricas, que al menos\nconsideren el nombre del responsable de realizar el trabajo; las actividades desarrolladas y sus resultados, así como las fechas\nen que se realizaron dichos trabajos.\n5.20 Exhibir los documentos que esta Norma le obligue a elaborar o poseer.\n6. Obligaciones de los trabajadores\n6.1 Revisar antes del inicio de sus actividades, que el equipo de trabajo, maquinaria, herramientas e implementos de\nprotección aislante utilizados en las actividades de mantenimiento de las instalaciones eléctricas, se encuentren en condiciones\nde seguridad y operación, y reportar inmediatamente al patrón o a la comisión de seguridad e higiene cualquier anomalía\ndetectada que lo ponga en riesgo durante su uso.\n6.2 Cumplir con los procedimientos de seguridad establecidos para realizar sus actividades.\n6.3 Participar en la capacitación y adiestramiento que el patrón les proporcione.\n6.4 Participar en las actividades en las que se les informe sobre los riesgos a los que están expuestos y las medidas de\nseguridad que deberán adoptar para el desarrollo de su trabajo.\n6.5 Utilizar el equipo de protección personal proporcionado por el patrón, de conformidad con los procedimientos de uso,\nrevisión, reposición, limpieza, mantenimiento, resguardo y disposición final.\n6.6 Abstenerse de realizar actividades que puedan tener como consecuencia accidentes y/o daños materiales, que\ncontravengan a lo dispuesto por la presente Norma y a lo establecido por el patrón.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 5/52\n21/4/2021 DOF - Diario Oficial de la Federación\n6.7 Avisar por escrito al patrón y a la comisión de seguridad e higiene, de los incidentes, accidentes, condiciones y actos\ninseguros, o sobre situaciones de emergencia, real o potencial, detectados durante la ejecución de sus actividades.\n6.8 Seguir las instrucciones que el patrón establezca, en caso de emergencia, conforme al plan de atención a emergencias.\n6.9 Participar en las entrevistas que realice la autoridad laboral o, en su caso, la unidad de verificación.\n7. Plan de trabajo y determinación de riesgos potenciales\n7.1 Por cada actividad de mantenimiento de las instalaciones eléctricas se deberá contar con un plan de trabajo que\nconsidere:\na) La descripción de la actividad por desarrollar;\nb) El nombre del jefe de trabajo;\nc) El nombre de los trabajadores que intervienen en la actividad;\nd) El tiempo estimado para realizar la actividad;\ne) El lugar donde se desarrollará la actividad;\nf) En su caso, la autorización, la cual deberá contener al menos:\n1) El nombre del trabajador autorizado;\n2) El nombre y firma del patrón o de la persona que éste designe para otorgar la autorización;\n3) El tipo de trabajo por desarrollar;\n4) El área o lugar donde se desarrollará la actividad;\n5) La fecha y hora de inicio de las actividades, y\n6) El tiempo estimado de terminación;\ng) Los riesgos potenciales determinados con base en lo dispuesto en el numeral 7.2;\nh) El equipo de protección personal y los equipos de trabajo, maquinaria, herramientas e implementos de protección aislante\nque se requieran para realizar la actividad;\ni) Las medidas de seguridad que se requieran, de acuerdo con los riesgos que se puedan presentar al desarrollar el trabajo,\ny\nj) Los procedimientos de seguridad para realizar las actividades.\n7.2 Para la determinación de los riesgos potenciales se deberá considerar, según aplique, lo siguiente:\na) La exposición del trabajador a los peligros relacionados con:\n1) Las instalaciones inmediatas a la zona de trabajo;\n2) Los peligros identificados fuera de la zona de trabajo, y\n3) Los peligros originados por otro tipo de actividades en las inmediaciones del lugar donde se realizará el trabajo;\nb) Las consecuencias por las actividades a realizar en las inmediaciones del lugar donde se realizará el trabajo;\nc) La ubicación del equipo eléctrico, la zona y distancias de seguridad, de acuerdo con la tensión eléctrica y las fallas\nprobables;\nd) Las características de los equipos de trabajo, maquinaria, herramientas e implementos de protección aislante a utilizar, y\nlos movimientos a realizar para evitar actos o condiciones inseguras;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 6/52\n21/4/2021 DOF - Diario Oficial de la Federación\ne) Las partes del equipo que requieran protección física para evitar el contacto con partes vivas, tales como líneas\nenergizadas y bancos de capacitores, entre otros;\nf) Las maniobras necesarias a realizar antes y después del mantenimiento de las instalaciones eléctricas, en especial las\nrelacionadas con la apertura o cierre de los dispositivos de protección y/o de los medios de conexión y desconexión;\ng) El equipo de protección personal y los equipos de trabajo, maquinaria, herramientas e implementos de protección aislante\ncon que se cuenta y los que se requieran para el tipo de instalaciones eléctricas a las que se dará mantenimiento;\nh) Los procedimientos de seguridad con que se cuenta para realizar las actividades;\ni) Las instalaciones temporales y su impacto en las operaciones y actividades a realizar, en su caso, y\nj) La frecuencia con la que se ejecuta la actividad.\n7.3 El plan de trabajo deberá:\na) Proporcionarse al trabajador que realizará la actividad, y\nb) Ser aprobado por el patrón o por el responsable de los servicios preventivos de seguridad y salud en el trabajo o por el\njefe de trabajo.\n7.4 El plan de trabajo se deberá revisar y, en su caso, actualizar cuando se modifiquen los procedimientos de seguridad, o se\nrealice cualquier cambio en su contenido que altere las condiciones en las que se ejecuta el mantenimiento de las instalaciones\neléctricas.\n8. Procedimientos de seguridad para realizar actividades de mantenimiento de las instalaciones eléctricas\n8.1 Los procedimientos de seguridad para realizar las actividades de mantenimiento de las instalaciones eléctricas deberán\ncontemplar, según aplique, lo siguiente:\na) La indicación para que toda instalación eléctrica se considere energizada hasta que se realice la comprobación de\nausencia de tensión eléctrica, mediante equipos o instrumentos de medición destinados para tal efecto; se efectúe la\npuesta a tierra para la liberación de energía almacenada, y la instalación eléctrica sea puesta a tierra eficaz;\nb) Las instrucciones para comprobar de forma segura la presencia o ausencia de la tensión eléctrica en equipos o\ninstalaciones eléctricas a revisar, por medio del equipo de medición o instrumentos que se requieran;\nc) La indicación para la revisión y ajuste de la coordinación de protecciones;\nd) Las instrucciones para bloquear equipos o colocar señalización, candados, o cualquier otro dispositivo, a efecto de\ngarantizar que el circuito permanezca desenergizado cuando se realizan actividades de mantenimiento;\ne) Las instrucciones para verificar, antes de realizar actividades de mantenimiento, que los dispositivos de protección, en su\ncaso, estén en condiciones de funcionamiento;\nf) Las instrucciones para verificar que la puesta a tierra fija cumple con su función, o para colocar puestas a tierra\ntemporales, antes de realizar actividades de mantenimiento;\ng) Las medidas de seguridad por aplicar, en su caso, cuando no se concluyan las actividades de mantenimiento de las\ninstalaciones eléctricas en la jornada laboral, a fin de evitar lesiones al\npersonal;\nh) Las instrucciones para realizar una revisión del área de trabajo donde se efectuó el mantenimiento, después de haber\nrealizado los trabajos, con el objeto de asegurarse que ha quedado libre de equipo de trabajo, maquinaria, herramientas\ne implementos de protección aislante, e\ni) Las instrucciones para que al término de dicha revisión, se retiren, en su caso, los candados, señales o cualquier otro\ndispositivo utilizado para bloquear la energía y finalmente cerrar el circuito.\n8.2 Los procedimientos de seguridad para el desarrollo de las actividades de mantenimiento de las instalaciones eléctricas,\ndeberán contener lo siguiente:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 7/52\n21/4/2021 DOF - Diario Oficial de la Federación\na) El diagrama unifilar con el cuadro general de cargas correspondiente a la zona donde se realizará el mantenimiento, y\nb) La autorización por escrito otorgada a los trabajadores, en su caso.\n8.3 Los procedimientos para la selección y uso del equipo de trabajo, maquinaria, herramientas e implementos de protección\naislante, deberán contemplar lo siguiente:\na) La selección de acuerdo con las tensiones eléctricas de operación del circuito, en caso de trabajar con partes vivas;\nb) La forma de entregarlos a los trabajadores y/o que estén disponibles para su consulta;\nc) Las instrucciones para su uso en forma segura;\nd) Las instrucciones para su almacenamiento, transporte o reemplazo, y\ne) Las instrucciones para su revisión y mantenimiento.\n8.4 El procedimiento para la colocación del sistema de puesta a tierra temporal deberá contemplar, al menos, que:\na) Se empleen conductores, elementos y dispositivos específicamente diseñados para este fin y de la capacidad de\nconducción adecuada;\nb) Se conecte la puesta a tierra lo más cerca posible del lugar de trabajo y en ambas partes del mismo para que sea más\nefectiva;\nc) Se respete la secuencia para conectar y desconectar la puesta a tierra de la manera siguiente:\n1) Conexión: Se conecten los conductores de puesta a tierra al sistema de tierras y, a continuación, a la instalación por\nproteger, mediante pértigas o dispositivos especiales, tales como conductores de líneas, electroductos, entre otros, y\n2) Desconexión: Se proceda a la inversa, es decir, primeramente se retiren de la instalación los conductores de la\npuesta a tierra y a continuación se desconecten del electrodo de puesta a tierra;\nd) Se asegure que todas las cuchillas de seccionadores de puesta a tierra queden en posición de cerrado, cuando la puesta\na tierra se hace por medio de estos equipos;\ne) Se compruebe que la puesta a tierra temporal tenga contacto eléctrico, tanto con las partes metálicas que se deseen\nponer a tierra, como con el sistema de puesta a tierra;\nf) Se impida que en el transcurso de las actividades de conexión de la puesta a tierra, el trabajador esté en contacto\nsimultáneo con dos circuitos de puesta a tierra que no estén unidos eléctricamente, ya que éstos pueden encontrarse a\npotenciales diferentes;\ng) Se verifique que las partes metálicas no conductoras de máquinas, equipos y aparatos con las que pueda tener contacto\nel trabajador de manera accidental, estén puestas a tierra, especialmente las de tipo móvil;\nh) Se coloque un puente conductor puesto a tierra en la zona de trabajo antes de efectuar la\ndesconexión de la puesta a tierra en servicio. El trabajador que realice esta actividad deberá estar aislado para evitar\nformar parte del circuito eléctrico, e\ni) Se suspenda el trabajo durante el tiempo de tormentas eléctricas y pruebas de líneas, cuando se trabaje en el sistema de\ntierras de una instalación.\n9. Medidas de seguridad generales para realizar trabajos de mantenimiento de las instalaciones eléctricas\n9.1 Efectuar con personal autorizado y capacitado los trabajos de mantenimiento de las instalaciones eléctricas en lugares\npeligrosos, tales como altura, espacios confinados, subestaciones y líneas energizadas.\n9.2 Delimitar la zona de trabajo para realizar actividades de mantenimiento de las instalaciones eléctricas, o sus proximidades,\ny colocar señales de seguridad que:\na) Indiquen a personas no autorizadas la prohibición de:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 8/52\n21/4/2021 DOF - Diario Oficial de la Federación\n1) Entrar a la subestación o energizar el equipo o máquinas eléctricas, y\n2) Operar, manejar o tocar los dispositivos eléctricos;\nb) Identifiquen los dispositivos de enclavamiento de uno a cuatro candados, y\nc) Definan el área en mantenimiento mediante la colocación de:\n1) Cintas, cuerdas o cadenas de plástico de color rojo o anaranjado y mosquetones para su enganche;\n2) Barreras extendibles de color rojo o anaranjado provistas de cuerdas en sus extremos para su sujeción;\n3) Banderolas;\n4) Estandartes;\n5) Distintivos de color rojo para la señalización de la zona de trabajo, o\n6) Tarjetas de libranza con información de quién realiza, quién autoriza, cuándo se inició y cuándo finalizará el trabajo\npor realizar.\n9.3 Utilizar para el mantenimiento de las instalaciones eléctricas, conforme al trabajo por desarrollar, según aplique, equipo de\ntrabajo, maquinaria, herramientas e implementos de protección aislante y, de ser necesario, uno o más de los equipos o\nmateriales siguientes:\na) Tarimas o alfombras aislantes;\nb) Vainas y caperuzas aislantes;\nc) Comprobadores o discriminadores de tensión eléctrica, de la clase y tensión adecuadas al sistema;\nd) Herramientas aisladas;\ne) Material de señalización, tales como discos, barreras o banderines, entre otros;\nf) Lámparas portátiles, o\ng) Transformadores de aislamiento.\n9.4 Comprobar, para la realización de trabajos de mantenimiento de las instalaciones eléctricas, al menos que:\na) Las instalaciones eléctricas se encuentren de conformidad con el diagrama unifilar y el plan de trabajo;\nb) Se evite trabajar con conductores o equipos energizados y, en caso de que sea estrictamente necesario, realizarlo si se\ncuenta con el equipo de protección personal y las herramientas o implementos de trabajo requeridos;\nc) Se prohíba a los trabajadores usar alhajas o elementos metálicos durante la ejecución de las actividades;\nd) Se aplique el procedimiento correspondiente a conductores o equipo energizado, antes de efectuar cualquier operación\npara:\n1) Interrumpir el flujo de corriente eléctrica;\n2) Verificar con equipo de medición la ausencia de tensión eléctrica en los conductores o equipo eléctrico;\n3) Poner a tierra y en cortocircuito los conductores y equipo eléctrico;\n4) Aplicar otras medidas preventivas necesarias, como la colocación de candados o avisos, que impidan el\nrestablecimiento de la corriente eléctrica, y\n5) Proteger los elementos con tensión situados en las inmediaciones, contra el contacto accidental;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 9/52\n21/4/2021 DOF - Diario Oficial de la Federación\ne) Se mantenga legible la identificación de tableros, gabinetes, interruptores, transformadores, entre otros, así como sus\ncaracterísticas eléctricas;\nf) Se cuente con las herramientas y equipo de protección personal adecuados a cada tarea, tales como: guantes\ndieléctricos, esteras y mantas aislantes, en número suficiente y de acuerdo con el potencial eléctrico en el que se va a\ntrabajar;\ng) Se impida desplazar los aparatos eléctricos portátiles mientras estén conectados a la fuente de energía;\nh) Se evite emplear herramientas y aparatos eléctricos portátiles en atmósferas inflamables o explosivas, a menos que\ncumplan con las especificaciones del equipo a prueba de explosión;\ni) Se apliquen los procedimientos de seguridad que se requieran, con base en lo establecido en el Capítulo 8 de esta\nNorma;\nj) Se cumpla, cuando se empleen a la intemperie aparatos de conexión de tipo abierto, con lo siguiente:\n1) Proteger a todos los elementos bajo tensión eléctrica contra contactos accidentales, mediante cubiertas o bien\ncolocándolos a una altura tal que no represente un riesgo de contacto accidental;\n2) Conservar las distancias de seguridad del espacio de trabajo en torno a los elementos con tensión o energizados,\nsegún lo dispuesto por la NOM-001-SEDE-2005, o las que la sustituyan, y\n3) Proteger los aparatos de conexión, transformadores y demás aparatos eléctricos energizados, con cercas metálicas\nque se encuentren puestas a tierra;\nk) Sean puestos a tierra el armazón de las herramientas y los aparatos de mano y portátiles, excepto el de las herramientas\ncon doble aislamiento;\nl) Se someta el sistema de puesta a tierra de toda la instalación eléctrica a la prueba de resistencia a tierra y de\ncontinuidad, al menos una vez por año, y se registren sus valores;\nm) Se realice una revisión en todo el circuito o red eléctrica en el que se efectuó el mantenimiento, después de haber\nrealizado los trabajos;\nn) Se energicen los circuitos, conductores o equipos, después de haber efectuado cualquier trabajo, únicamente por orden\ndel jefe de trabajo, y\no) Se provea de un interruptor de protección de falla a tierra para proteger a los trabajadores, cuando realicen actividades\nde mantenimiento.\n9.5 Cumplir, cuando se utilicen herramientas o lámparas portátiles en el mantenimiento de las instalaciones eléctricas de baja\ntensión, con las condiciones de seguridad siguientes:\na) Se cuente con cables de alimentación de las herramientas o lámparas portátiles perfectamente\naislados y en buen estado;\nb) Se utilicen tensiones de alimentación de 24 volts o menos, en el caso de las herramientas y lámparas portátiles para los\ntrabajos en zanjas, pozos, galerías y calderas, entre otros;\nc) Se provean las lámparas portátiles con mango aislante, dispositivo protector de la bombilla y conductor de aislamiento de\nuso rudo o extra rudo, y\nd) Se cumpla con al menos una de las condiciones siguientes, en aquellos casos en que la herramienta portátil tenga que\nfuncionar con una tensión eléctrica superior a los 24 volts:\n1) Usar guantes dieléctricos aislantes;\n2) Disponer de doble aislamiento en la herramienta portátil;\n3) Contar con conexión de puesta a tierra;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 10/52\n21/4/2021 DOF - Diario Oficial de la Federación\n4) Contar con protección de los defectos de aislamiento de la herramienta, mediante relevadores diferenciales, o\n5) Utilizar transformadores de aislamiento.\n10. Condiciones de seguridad en el mantenimiento de las instalaciones eléctricas\n10.1 En el equipo eléctrico motivo del mantenimiento se deberá cumplir, según aplique, que:\na) Los interruptores estén contenidos en envolventes que imposibiliten, en cualquier caso, el contacto accidental de\npersonas y objetos;\nb) Se realice la apertura y cierre de cuchillas, seccionadores, cuchillas-fusibles y otros dispositivos similares, por personal\nautorizado, utilizando equipo de protección personal y de seguridad, de acuerdo con los riesgos potenciales\nidentificados.\nEjemplo del equipo de protección personal son: guantes dieléctricos, según la clase y de acuerdo con la tensión eléctrica;\nprotección ocular; casco de seguridad; ropa de trabajo, y botas dieléctricas, entre otros, y\nc) Se efectúe la conexión de alguna instalación eléctrica -nueva o provisional-, o equipo a líneas o circuitos energizados,\ninvariablemente con el circuito desenergizado. En caso de no poder desenergizar el circuito, se deberá aplicar el\nprocedimiento para trabajos con línea energizada que para tal efecto se elabore.\n10.2 En las instalaciones eléctricas se deberá verificar, según aplique, que:\na) Todos los equipos destinados al uso y distribución de la energía eléctrica cuenten con información para identificar las\ncaracterísticas eléctricas y la distancia de seguridad para las tensiones eléctricas presentes, ya sea en una placa, en\netiquetas adheridas o marcada sobre el equipo;\nb) En lugares en los que el contacto con equipos eléctricos o la proximidad de éstos pueda entrañar peligro para los\ntrabajadores, se cuente con las señalizaciones de seguridad, conforme a lo dispuesto por la NOM-026-STPS-2008, o las\nque la sustituyan, para indicar los riesgos y para el uso del equipo de protección personal;\nc) Los elementos energizados se encuentren fuera del alcance de los trabajadores;\nd) Se delimite la zona de trabajo mediante la utilización, entre otros, de los medios siguientes:\n1) Barreras protectoras;\n2) Resguardos;\n3) Cintas delimitadoras, y\n4) Control de acceso;\ne) Se manipulen los conductores energizados con guantes dieléctricos o con herramienta aislada, diseñada para el nivel de\ntensión eléctrica que se maneje;\nf) Se proteja contra daños a todos los cables, especialmente los expuestos a cargas de vehículos o equipos mecánicos\npesados;\ng) Se cumpla, en las cubiertas del equipo o de los dispositivos fijos, que su apertura interrumpa la tensión eléctrica, por\nmedio de una herramienta o llave especial;\nh) Se protejan eficazmente los cables desnudos y otros elementos descubiertos energizados, cuando se instalen, mediante\ncercas o pantallas de protección, o se cumpla con las distancias de seguridad a que se refiere la NOM-001-SEDE-2005,\no las que la sustituyan;\ni) Se prohíba el uso de elementos metálicos tales como flexómetros, varillas, tubos, perfiles, así como de equipos de\nradiocomunicación con antena, en las inmediaciones de las instalaciones eléctricas energizadas;\nj) Se evite almacenar materiales de cualquier tipo sobre las instalaciones eléctricas, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 11/52\n21/4/2021 DOF - Diario Oficial de la Federación\nk) Se mantenga libre de obstáculos el acceso a los tableros o puntos de conexión o desconexión de la instalación eléctrica.\n10.3 En las subestaciones eléctricas se deberán adoptar, al menos, las medidas de seguridad siguientes:\na) Se obtenga la autorización para realizar trabajos en la subestación;\nb) Se use el equipo de protección personal necesario para realizar los trabajos en la subestación;\nc) Se realicen las actividades de mantenimiento en la subestación eléctrica, al menos con dos trabajadores;\nd) Se considere que todo el equipo que se localice en la subestación eléctrica está energizado, hasta que no se compruebe\nla ausencia de tensión eléctrica y que esté puesto a tierra efectivamente, antes de iniciar el mantenimiento;\ne) Se apliquen los procedimientos de seguridad establecidos para el mantenimiento y los que se requieran, de conformidad\ncon lo establecido en el Capítulo 8 de la presente Norma;\nf) Se respeten los avisos de seguridad;\ng) Se manejen equipos de calibración y prueba que cuenten con certificado vigente de calibración;\nh) Se mantengan las palancas de acción manual, puertas de acceso, gabinetes de equipo de control, entre otros, según sea\nel caso, con candado o con una etiqueta de seguridad que indique que están siendo operados o se está ejecutando en\nellos algún trabajo;\ni) Se asegure que las partes vivas de la subestación eléctrica están fuera del alcance del personal o protegidas por\npantallas, enrejados, rejillas u otros medios similares, y\nj) Se identifique la salida de emergencia y asegure que las puertas abran:\n1) Hacia afuera o sean corredizas;\n2) Fácilmente desde el interior, y que se encuentren libres de obstáculos, y\n3) Desde el exterior únicamente con una llave especial o controlada.\n10.4 En los equipos o dispositivos de las instalaciones eléctricas provisionales objeto del mantenimiento, se deberá comprobar\nque:\na) Se apliquen las medidas de seguridad, en caso de contar con líneas energizadas sin aislar próximas a muros;\nb) Se revise que estén desenergizados y puestos a tierra;\nc) Se verifique que no existen daños en los aislamientos de los conductores;\nd) Cuenten los empalmes con la resistencia mecánica para mantener la continuidad del circuito, y\ne) Se mantenga la continuidad eléctrica en todas las soldaduras o uniones.\n10.5 Para la realización de trabajos dentro del perímetro de las instalaciones eléctricas, se deberá comprobar que:\na) Se conserve la distancia de seguridad que corresponda a la tensión eléctrica de la instalación, antes de efectuar cualquier\nmaniobra de mantenimiento a los conductores o instalaciones eléctricas. Para establecer la distancia de seguridad, se\ndeberá aplicar lo establecido en la NOM-001-SEDE-2005, o las que la sustituyan;\nb) Se impida hacer maniobras de mantenimiento a una distancia menor de trabajo en un conductor o instalación eléctrica,\nmientras no se tenga desenergizado dicho conductor o instalación eléctrica, o no sean aplicadas las medidas de\nseguridad indicadas en esta Norma, y\nc) Se adopten las medidas de seguridad e indiquen las instrucciones específicas para prevenir los riesgos de trabajo,\ncuando no sea posible desconectar un conductor o equipo de una instalación eléctrica, en cuya proximidad se vayan a\nefectuar maniobras de mantenimiento. Dichas medidas deberán incluir al menos lo siguiente:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 12/52\n21/4/2021 DOF - Diario Oficial de la Federación\n1) Colocar protecciones aislantes, candados o etiquetas de seguridad en los conductores e instalaciones energizados,\nsegún corresponda, y\n2) Controlar, en su caso, el desplazamiento del equipo móvil empleado para dar mantenimiento en las inmediaciones de\nconductores o equipos de una instalación eléctrica que no puedan ser desconectados, a fin de evitar el riesgo por\ncontacto.\n10.6 Para instalaciones eléctricas provisionales, se deberán seguir, al menos, las medidas de seguridad siguientes:\na) Solicitar por escrito al jefe de trabajo del centro de maniobras o despacho, autorización para colocar instalaciones\neléctricas provisionales;\nb) Informar por escrito al jefe de trabajo del centro de maniobras o despacho, de todas aquellas modificaciones\nprovisionales efectuadas y etiquetas colocadas, con el propósito de que sean retiradas o convertidas en instalaciones\npermanentes;\nc) Emplear las instalaciones eléctricas provisionales únicamente para el fin que fueron diseñadas;\nd) Retirar las instalaciones provisionales al término del propósito para el cual fueron colocadas, conforme a lo dispuesto por\nla NOM-001-SEDE-2005, o las que la sustituyan, y\ne) Retirar las puestas a tierra conforme a lo dispuesto por la NOM-001-SEDE-2005, o las que la sustituyan.\n11. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas aéreas y\nsubterráneas\n11.1 Aplicar los procedimientos que correspondan con base en lo dispuesto en el Capítulo 8 de la presente Norma.\n11.2 Verificar que se cumpla, además de las medidas generales de seguridad establecidas en el Capítulo 9 de esta Norma,\nque se:\na) Realicen las actividades de mantenimiento de las instalaciones eléctricas únicamente con personal autorizado y\ncapacitado para tal fin;\nb) Efectúe la desconexión de líneas o equipos de la fuente de energía eléctrica, abriendo primero los equipos diseñados\npara operar con carga;\nc) Ejecute para la apertura o cierre de cuchillas energizadas de operación en grupo, lo siguiente:\n1) Verificar que el maneral se encuentre conmutado a tierra;\n2) Usar equipo de protección personal adecuado a la actividad, y\n3) Utilizar tapetes aislantes, mantas o cubiertas aislantes, en caso de que exista humedad excesiva en el suelo;\nd) Verifique la ausencia de tensión eléctrica antes de iniciar el trabajo; se pongan en corto circuito y a tierra, ambos lados de\nlas líneas, lo más cerca posible del lugar de trabajo, y se asegure que las puestas a tierra tengan el calibre adecuado\npara conducir con seguridad una falla a tierra, mantengan continuidad eléctrica y una impedancia suficientemente baja;\ne) Coloquen barreras de protección y señales o avisos de seguridad en la zona de trabajo donde se ubiquen los dispositivos\nde conexión/desconexión y/o protección;\nf) Coloque, a la altura del dispositivo de seccionamiento o sobre la manija del dispositivo, un aviso preventivo con la\nleyenda: \"Peligro, no energizar\", y bloqueos físicos como candados, cuando se abran interruptores, restauradores y\ncuchillas que se localicen en vía pública o se trate de equipo operable a distancia;\ng) Verifique que todas las posibles fuentes de alimentación en la zona de trabajo estén abiertas;\nh) Coloquen cubiertas protectoras para el poste y/o para el conductor, de acuerdo con el nivel de tensión eléctrica que\ncorresponda, en caso de instalar o remover un poste entre líneas energizadas o cerca de ellas. Los trabajadores deberán\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 13/52\n21/4/2021 DOF - Diario Oficial de la Federación\nusar guantes dieléctricos para la tensión eléctrica requerida, además de guantes de carnaza o de piel para manipular el\nposte;\ni) Ponga a tierra la estructura metálica del camión utilizado para colocar o remover un poste entre líneas energizadas o\ncerca de ellas. Los trabajadores no deberán tocar el vehículo mientras estén parados en el suelo, a menos que se hayan\nterminado las maniobras o se detenga la actividad;\nj) Realice, para reemplazar los fusibles en las líneas de alta tensión, lo siguiente:\n1) Se verifique la ausencia de tensión eléctrica antes de iniciar el trabajo y, en su caso, se pongan en corto circuito y a\ntierra, ambos lados de las líneas, lo más cerca posible del lugar de trabajo;\n2) Se verifique que se haya corregido la falla;\n3) Se mantenga la distancia de seguridad. Los cortacircuitos fusibles al estar abiertos del lado de la carga se\nconsideran energizados y para reemplazarlos se requiere que sean puestos a tierra;\n4) Se incline la cabeza ligeramente hacia abajo al momento de cerrar un cortacircuito fusible, para protegerse del arco\neléctrico y posibles proyecciones de partículas que puedan producirse. Se deberá utilizar para esta actividad casco\nde seguridad con barboquejo para usos eléctricos, botas de seguridad sin casquillo metálico, guantes dieléctricos,\nropa de trabajo de algodón y lentes de seguridad, y\n5) Se verifique la continuidad de las conexiones de puesta a tierra y de los conductores de puesta a tierra;\nk) Cuente en el carrete que suministra el conductor, con una puesta a tierra, en caso de tender un conductor cerca de\notro(s) conductor(es) energizado(s). El trabajador que atiende el carrete deberá trabajar en una plataforma aislada y usar\nguantes aislantes, de acuerdo con el nivel de tensión;\nl) Verifique en las líneas montadas sobre los mismos apoyos, en todo o parte de su recorrido, que:\n1) Se prohíba realizar trabajos y maniobras en una línea por el procedimiento llamado de \"hora convenida\";\n2) Se evite realizar trabajos o éstos se suspendan cuando haya tormentas eléctricas, y\n3) Se impida realizar trabajos en una línea con dos o más circuitos estando uno de ellos con tensión eléctrica, si para\nsu ejecución es necesario mover los conductores, aisladores o soportes mecánicos, de forma que se pudiera entrar\nen contacto con el otro circuito, y\nm) Asegure que no quede ningún trabajador en la línea, ni depositadas herramientas en el lugar de trabajo al terminar las\nactividades y antes de retirar las conexiones de puesta a tierra. Después se deberá proceder a quitar las conexiones de\npuesta a tierra, en sentido inverso al seguido en su colocación.\n11.3 Para los trabajos de mantenimiento en líneas subterráneas se deberán adoptar, según aplique, las medidas de seguridad\nprevistas en el numeral 11.2 de la presente Norma, así como las siguientes:\na) Identificar la ubicación de los equipos conforme lo indiquen los planos;\nb) Ubicar las trayectorias, circuitos de alimentación, transformadores, seccionadores e interruptores;\nc) Determinar las medidas preventivas para realizar las tareas en función de los riesgos presentes al momento de efectuar\nlos trabajos, y\nd) Verificar el estado y la continuidad eléctrica de las conexiones de puesta a tierra y de los conductores de puesta a tierra.\n12. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas energizadas\n12.1 Cumplir con lo establecido en los procedimientos de seguridad a que se refieren los numerales 8.1 al 8.3 de esta Norma,\npara realizar trabajos de mantenimiento de las instalaciones eléctricas energizadas, así como con las instrucciones de seguridad\nsiguientes:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 14/52\n21/4/2021 DOF - Diario Oficial de la Federación\na) Efectuar la actividad por trabajadores autorizados y capacitados;\nb) Cumplir con la técnica descrita en los procedimientos del plan de trabajo y utilizar las herramientas e implementos\nnecesarios para efectuar la actividad, así como el equipo de protección personal adecuado al riesgo;\nc) Seguir la secuencia de ejecución de las maniobras, tales como la conexión y/o desconexión de dispositivos de\nseccionamiento y protección, el traslado de líneas, la colocación de puentes provisionales, el aislamiento de redes, entre\notras;\nd) Utilizar los medios de comunicación, en su caso, con la subestación, el centro de maniobras o el jefe de trabajo;\ne) Realizar la entrega y recepción de la zona de trabajo para el inicio y término de las actividades, respectivamente, y\nf) Contar con supervisión permanente en la ejecución de los trabajos.\n12.2 Cumplir, para la ejecución de los trabajos de mantenimiento de las instalaciones eléctricas energizadas, con lo siguiente:\na) Realizar una reunión previa al inicio de las actividades, en la zona de trabajo, a fin de efectuar un análisis de las\ncondiciones del lugar, considerando, al menos lo siguiente:\n1) Las redes cercanas a la zona de trabajo;\n2) La ubicación correcta del vehículo, y\n3) La puesta a tierra del vehículo;\nb) Prohibir efectuar trabajos de línea energizada en circuitos en falla, en días lluviosos o cuando no se cuente con el\nmaterial y equipo necesario;\nc) Contar con un programa para la revisión y mantenimiento de vehículos, equipos y herramientas, a fin de comprobar que\ncumplen con el nivel de aislamiento requerido;\nd) Verificar que los equipos de protección y/o seccionamiento automático o los operables a distancia se encuentren, de\nmanera tal, que se puedan efectuar trabajos con línea energizada;\ne) Utilizar siempre el equipo de protección personal y equipo para trabajo de línea energizada de la clase que corresponda\nde acuerdo con el nivel de tensión eléctrica de la instalación donde se efectuará el trabajo, y\nf) Efectuar el trabajo en una fase a la vez manteniendo las demás alejadas y/o cubiertas.\n13. Plan de atención a emergencias\n13.1 El plan de atención a emergencias deberá contener, al menos, lo siguiente:\na) El responsable de implementar el plan;\nb) Los equipos o aparatos necesarios para la ejecución del plan;\nc) Los procedimientos para:\n1) La comunicación de la emergencia, junto con el directorio de los servicios de auxilio para la emergencia, rescate y\nhospitales, entre otros;\n2) La suspensión de las actividades, que incluyan las acciones inmediatas para la desconexión de la fuente de energía;\n3) La eliminación de los riesgos durante y después de la emergencia;\n4) El uso de los sistemas y equipo de rescate, en su caso;\n5) La atención y traslado de las víctimas a lugares de atención médica, que al menos indiquen:\ni) Las instrucciones específicas en un lugar visible, de qué hacer en caso de accidente;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 15/52\n21/4/2021 DOF - Diario Oficial de la Federación\nii) Las instrucciones para retirar al lesionado del peligro inmediato; la colocación de la víctima en un lugar seguro;\nla aplicación de los primeros auxilios, en su caso; la aplicación de las técnicas de reanimación cardiopulmonar\n(RCP), y las correspondientes para llamar a los servicios de auxilio, y\niii) Los hospitales o unidades médicas más próximos para trasladar a la víctima, y\n6) La reanudación de actividades, en su caso, y\nd) La capacitación y adiestramiento de los trabajadores en relación con el contenido del plan de atención a emergencias.\n14. Capacitación\n14.1 A los trabajadores que realicen el mantenimiento de las instalaciones eléctricas del centro de trabajo se les deberá\nproporcionar capacitación, adiestramiento e información, de acuerdo con las tareas asignadas y el plan de atención a\nemergencias.\n14.2 La capacitación de los trabajadores que realicen el mantenimiento de las instalaciones eléctricas, deberá considerar, al\nmenos lo siguiente:\na) La información sobre los riesgos de trabajo relacionados con el mantenimiento de las instalaciones eléctricas;\nb) La descripción general sobre los efectos en el organismo ocasionados por una descarga eléctrica o sus efectos, como\nconsecuencia de un contacto, falla o aproximación a elementos energizados, con énfasis en las condiciones que deberán\nevitarse para prevenir lesiones o daños a la salud;\nc) Los procedimientos de seguridad para realizar el mantenimiento de las instalaciones eléctricas, a que se refiere el\nCapítulo 8 de la presente Norma;\nd) Las medidas de seguridad establecidas en esta Norma, aplicables a las actividades por realizar, y que se deberán\nadoptar en la ejecución de las actividades o trabajos de mantenimiento de las instalaciones eléctricas;\ne) El uso, mantenimiento, conservación, almacenamiento y reposición del equipo de protección personal, de acuerdo con lo\nestablecido en la NOM-017-STPS-2008, o las que la sustituyan;\nf) Los temas teórico-prácticos sobre la forma segura de manejar, dar mantenimiento, revisar y almacenar la maquinaria,\nequipo, herramientas, materiales e implementos de trabajo;\ng) Las condiciones bajo las cuales la maquinaria, equipo, herramientas, materiales e implementos de trabajo deberán ser\npuestos fuera de servicio para su reparación o reemplazo;\nh) Las condiciones climáticas u otros factores desfavorables que obligarían a interrumpir los trabajos, e\ni) El contenido del plan de atención a emergencias y otras acciones que se desprendan de las situaciones de emergencia,\nque pudieran presentarse durante la realización de los trabajos de mantenimiento de las instalaciones eléctricas.\n15. Unidades de verificación\n15.1 El patrón tendrá la opción de contratar una unidad de verificación acreditada y aprobada, en los términos de la Ley\nFederal sobre Metrología y Normalización y su Reglamento, para verificar el grado de cumplimiento con la presente Norma.\n15.2 Las unidades de verificación que evalúen la conformidad con esta Norma, deberán aplicar los criterios de cumplimiento\nestablecidos en el procedimiento para la evaluación de la conformidad del Capítulo 16 de esta Norma.\n15.3 Las unidades de verificación acreditadas y aprobadas que evalúen el cumplimiento de la presente Norma deberán emitir\nun dictamen, el cual habrá de contener:\na) Datos del patrón:\n1) El nombre, denominación o razón social;\n2) El domicilio completo, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 16/52\n21/4/2021 DOF - Diario Oficial de la Federación\n3) El nombre y firma del patrón y, en su caso, del representante legal, y\nb) Datos de la unidad de verificación:\n1) El nombre, denominación o razón social;\n2) El número de registro otorgado por la entidad de acreditación;\n3) El número de aprobación otorgado por la Secretaría del Trabajo y Previsión Social;\n4) Las fechas en que se otorgó la acreditación y aprobación;\n5) El resultado de la verificación;\n6) El nombre y firma del responsable de emitir el dictamen;\n7) El lugar y fecha de la firma del dictamen;\n8) La vigencia del dictamen, y\n9) El número de registro del dictamen otorgado por la Secretaría del Trabajo y Previsión Social, al rendirse el informe\nrespectivo.\n15.4 La vigencia de los dictámenes emitidos por las unidades de verificación será de un año, siempre y cuando no sean\nmodificadas las condiciones que sirvieron para su emisión.\n16. Procedimiento para la evaluación de la conformidad\n16.1 Este procedimiento para la evaluación de la conformidad aplica tanto a las visitas de inspección desarrolladas por la\nautoridad del trabajo, como a las visitas de verificación que realicen las unidades de verificación.\n16.2 El dictamen de verificación vigente deberá estar a disposición de la autoridad del trabajo cuando ésta lo solicite.\n16.3 Los aspectos a verificar durante la evaluación de la conformidad de esta Norma se realizará, según aplique, mediante la\nconstatación física, revisión documental, registros o entrevistas, de conformidad con lo siguiente:\nTipo de\nDisposición Criterio de aceptación Observaciones Riesgo\nevaluació n\n5.1 Entrevista El patrón cumple cuando, al entrevistar a los Grave\ntrabajadores, seleccionados de acuerdo con el\ncriterio muestral de la Tabla 1, del numeral 16.4, se\nconstata que en el centro de trabajo se prohíbe que\nmenores de 16 años y mujeres gestantes realicen\nactividades de mantenimiento de las instalaciones\neléctricas.\nFísica El patrón cumple cuando, al realizar un recorrido Grave\npor el centro de trabajo, se constata que no existen\nmenores de 16 años y mujeres gestantes\nrealizando actividades de mantenimiento de las\ninstalaciones eléctricas.\n5.2 y 7.1 Documental El patrón cumple cuando:\nØ Presenta evidencia documental de que cuenta\ncon un plan de trabajo por cada actividad de\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 17/52\n21/4/2021 DOF - Diario Oficial de la Federación\nmantenimiento de las instalaciones eléctricas\npara los trabajadores que realizan dichos\ntrabajos;\nØ El plan de trabajo considera:\nü La descripción de la actividad por\ndesarrollar;\nü El nombre del jefe de trabajo;\nü El nombre de los trabajadores que\nintervienen en la actividad;\nü El tiempo estimado para realizar la\nactividad;\nü El lugar donde se desarrollará la\nactividad;\nü En su caso, la autorización, misma que\ncontiene al menos:\no El nombre del trabajador autorizado;\no El nombre y firma del patrón o de la\npersona que éste designe para\notorgar la autorización;\no El tipo de trabajo por desarrollar;\no El área o lugar donde se desarrollará\nla actividad;\no La fecha y hora de inicio de las\nactividades, y\no El tiempo estimado de terminación;\nü Los riesgos potenciales determinados con\nbase en lo dispuesto en el numeral 7.2;\nü El equipo de protección personal y los\nequipos de trabajo, maquinaria,\nherramientas e implementos de\nprotección aislante que se requieren para\nrealizar la actividad;\nü Las medidas de seguridad que se\nrequieren, de acuerdo con los riesgos que\nse pueden presentar al desarrollar el\ntrabajo, y\nü Los procedimientos de seguridad para\nrealizar las actividades.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 18/52\n21/4/2021 DOF - Diario Oficial de la Federación\n5.2 y 7.2 Documental El patrón cumple cuando presenta evidencia\ndocumental de que para la determinación de los\nriesgos potenciales considera, según aplique, lo\nsiguiente:\nØ La exposición del trabajador a los peligros\nrelacionados con:\nü Las instalaciones inmediatas a la zona de\ntrabajo;\nü Los peligros identificados fuera de la zona\nde trabajo, y\nü Los peligros originados por otro tipo de\nactividades en las inmediaciones del\nlugar donde se realiza el trabajo;\nØ Las consecuencias por las actividades a\nrealizar en las inmediaciones del lugar donde\nse realiza el trabajo;\nØ La ubicación del equipo eléctrico, la zona y\ndistancias de seguridad, de acuerdo con la\ntensión eléctrica y las fallas probables;\nØ Las características de los equipos de trabajo,\nmaquinaria, herramientas e implementos de\nprotección aislante a utilizar, y los\nmovimientos a realizar para evitar actos o\ncondiciones inseguras;\nØ Las partes del equipo que requieren\nprotección física para evitar el contacto con\npartes vivas, tales como líneas energizadas y\nbancos de �apacitares, entre otros;\nØ Las maniobras necesarias a realizar antes y\ndespués del mantenimiento de las\ninstalaciones eléctricas, en especial las\nrelacionadas con la apertura o cierre de los\ndispositivos de protección y/o de los medios\nde conexión y desconexión;\nØ El equipo de protección personal y los\nequipos de trabajo, maquinaria, herramientas\ne implementos de protección aislante con que\nse cuente y los que se requieren para el tipo\nde instalaciones eléctricas a las que se de\nmantenimiento;\nØ Los procedimientos de seguridad con que se\ncuente para realizar las actividades;\nØ Las instalaciones temporales y su impacto en\nlas operaciones y actividades a realizar, en su\ncaso, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 19/52\n21/4/2021 DOF - Diario Oficial de la Federación\nØ La frecuencia con la que se ejecuta la\nactividad.\n5.2, 7.3 a) Entrevista El patrón cumple cuando al entrevistar a los\ntrabajadores, seleccionados de acuerdo con el\ncriterio muestral de la Tabla 1, del numeral 16.4, se\nconstata que el plan de trabajo se proporciona al\ntrabajador que realiza la actividad.\nFísica El patrón cumple cuando, al realizar un recorrido\npor el centro laboral, se constata que el plan de\ntrabajo se proporciona al trabajador que realiza la\nactividad.\n5.2, 7.3 b) y 7.4 Documental El patrón cumple cuando presenta evidencia\ndocumental de que el plan de trabajo:\nØ Es aprobado por el patrón o por el\nresponsable de los servicios preventivos de\nseguridad y salud en el trabajo o por el jefe\nde trabajo, y\nØ Se revisa y, en su caso, actualiza cuando se\nmodifican los procedimientos de seguridad, o\nse realiza cualquier cambio en su contenido\nque altera las condiciones en las que se\nejecuta el mantenimiento de las instalaciones\neléctricas.\n5.3 Documental El patrón cumple cuando:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 20/52\n21/4/2021 DOF - Diario Oficial de la Federación\nØ Presenta evidencia documental de que cuenta\ncon el diagrama unifilar actualizado de la\ninstalación eléctrica del centro de trabajo, con\nbase en lo dispuesto por la NOM-001-SEDE-\n2005, o las que la sustituyan, y con el cuadro\ngeneral de cargas instaladas por circuito\nderivado, y\nØ El diagrama unifilar contiene lo siguiente:\nü La superficie en metros cuadrados del\nedificio u otra estructura alimentada por\ncada alimentador;\nü La carga total conectada antes de aplicar\nlos factores de demanda;\nü Los factores de demanda aplicados;\nü La carga calculada después de aplicar los\nfactores de demanda;\nü El tipo, tamaño nominal y longitud de los\nconductores utilizados, y\nü La caída de tensión de cada circuito\nderivado y circuito alimentador.\nEntrevista El patrón cumple cuando al entrevistar a los\ntrabajadores, seleccionados de acuerdo con el\ncriterio muestral de la Tabla 1, del numeral 16.4, se\nconstata que el diagrama unifilar está disponible\npara el personal que realiza el mantenimiento de las\ninstalaciones eléctricas.\n5.4 y 8 Documental El patrón cumple cuando presenta evidencia\ndocumental de que:\nØ Cuenta con los procedimientos de seguridad\npara:\nü Las actividades de mantenimiento de las\ninstalaciones eléctricas;\nü La selección y uso del equipo de trabajo,\nmaquinaria, herramientas e implementos\nde protección aislante, y\nü La colocación del sistema de puesta a\ntierra temporal;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 21/52\n21/4/2021 DOF - Diario Oficial de la Federación\nØ Los procedimientos de seguridad para realizar\nlas actividades de mantenimiento de las\ninstalaciones eléctricas contemplan, según\naplique, lo siguiente:\nü La indicación para que toda instalación\neléctrica se considera energizada hasta\nque se realice la comprobación de\nausencia de tensión eléctrica, mediante\nequipos o instrumentos de medición\ndestinados para tal efecto; se efectúa la\npuesta a tierra para la liberación de\nenergía almacenada, y la instalación\neléctrica es puesta a tierra eficaz;\nü Las instrucciones para comprobar de\nforma segura la presencia o ausencia de\nla tensión eléctrica en equipos o\ninstalaciones eléctricas a revisar, por\nmedio del equipo de medición o\ninstrumentos que se requieran;\nü La indicación para la revisión y ajuste de\nla coordinación de protecciones;\nü Las instrucciones para bloquear equipos\no colocar señalización, candados, o\ncualquier otro dispositivo, a efecto de\ngarantizar que el circuito permanezca\ndesenergizado cuando se realizan\nactividades de mantenimiento;\nü Las instrucciones para verificar, antes de\nrealizar actividades de mantenimiento,\nque los dispositivos de protección, en su\ncaso, están en condiciones de\nfuncionamiento;\nü Las instrucciones para verificar que la\npuesta a tierra fija cumple con su función,\no para colocar puestas a tierra\ntemporales, antes de realizar actividades\nde mantenimiento;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 22/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Las medidas de seguridad por aplicar, en\nsu caso, cuando no se concluyen las\nactividades de mantenimiento de las\ninstalaciones eléctricas en la jornada\nlaboral, a fin de evitar lesiones al\npersonal;\nü Las instrucciones para realizar una\nrevisión del área de trabajo donde se\nefectuó el mantenimiento, después de\nhaber realizado los trabajos, con el objeto\nde asegurarse que ha quedado libre de\nequipo de trabajo, maquinaria,\nherramientas e implementos de\nprotección aislante, y\nü Las instrucciones para que al término de\ndicha revisión, se retiren, en su caso, los\ncandados, señales o cualquier otro\ndispositivo utilizado para bloquear la\nenergía y, finalmente, cerrar el circuito;\nØ Los procedimientos de seguridad para el\ndesarrollo de las actividades de\nmantenimiento de las instalaciones eléctricas,\ncontienen lo siguiente:\nü El diagrama unifilar con el cuadro general\nde cargas correspondiente a la zona\ndonde se realiza el mantenimiento, y\nü La autorización por escrito otorgada a los\ntrabajadores, en su caso;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 23/52\n21/4/2021 DOF - Diario Oficial de la Federación\nØ Los procedimientos para la selección y uso\ndel equipo de trabajo, maquinaria,\nherramientas e implementos de protección\naislante, contemplan lo siguiente:\nü La selección de acuerdo con las\ntensiones eléctricas de operación del\ncircuito, en caso de trabajar con partes\nvivas;\nü La forma de entregarlos a los\ntrabajadores y/o que están disponibles\npara su consulta;\nü Las instrucciones para su uso en forma\nsegura;\nü Las instrucciones para su\nalmacenamiento, transporte o reemplazo,\ny\nü Las instrucciones para su revisión y\nmantenimiento, y\nØ El procedimiento para la colocación del\nsistema de puesta a tierra temporal\ncontempla, al menos, que:\nü Se emplean conductores, elementos y\ndispositivos específicamente diseñados\npara este fin y de la capacidad de\nconducción adecuada;\nü Se conecta la puesta a tierra lo más cerca\nposible del lugar de trabajo y en ambas\npartes del mismo para que sea más\nefectiva;\nü Se respeta la secuencia para conectar y\ndesconectar la puesta a tierra de la\nmanera siguiente:\no Conexión: Se conectan los\nconductores de puesta a tierra al\nsistema de tierras y, a continuación, a\nla instalación por proteger, mediante\npértigas o dispositivos especiales a la\ninstalación a proteger, tales como\nconductores de líneas o\nelectroductos, entre otros, y\no Desconexión: Se procede a la\ninversa, es decir, primeramente se\nretiran de la instalación los\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 24/52\n21/4/2021 DOF - Diario Oficial de la Federación\nconductores de la puesta a tierra y a\ncontinuación se desconectan del\nelectrodo de puesta a tierra;\nü Se asegura que todas las cuchillas de\nseccionadores de puesta a tierra quedan\nen posición de cerrado, cuando la puesta\na tierra se hace por medio de estos\nequipos;\nü Se comprueba que la puesta a tierra\ntemporal tenga contacto eléctrico, tanto\ncon las partes metálicas que se desean\nponer a tierra, como con el sistema de\npuesta a tierra;\nü Se impida que en el transcurso de las\nactividades de conexión de la puesta a\ntierra, el trabajador está en contacto\nsimultáneo con dos circuitos de puesta a\ntierra que no estén unidos eléctricamente,\nya que éstos pueden encontrarse a\npotenciales diferentes;\nü Se verifica que las partes metálicas no\nconductoras de máquinas, equipos y\naparatos con las que pueda tener\ncontacto el trabajador de manera\naccidental, están puestas a tierra,\nespecialmente las de tipo móvil;\nü Se coloca un puente conductor puesto a El trabajador que realiza\ntierra en la zona de trabajo antes de esta actividad está aislado\nefectuar la desconexión de la puesta a para evitar formar parte del\ntierra en servicio, y circuito eléctrico.\nü Se suspenda el trabajo durante el tiempo\nde tormentas eléctricas y pruebas de\nlíneas, cuando se trabaja en el sistema\nde tierras de una instalación.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 25/52\n21/4/2021 DOF - Diario Oficial de la Federación\n5.5 Documental El patrón cumple cuando presenta evidencia Grave\ndocumental de que realiza las actividades de\nmantenimiento de las instalaciones eléctricas sólo\ncon personal capacitado.\n5.6 El patrón cumple cuando:\nFísica Ø Al realizar un recorrido por el centro de Grave\ntrabajo, se constata que proporciona al\npersonal que desarrolla las actividades de\nmantenimiento de las instalaciones eléctricas,\nel equipo de trabajo, maquinaria,\nherramientas e implementos de protección\naislante que garanticen su seguridad, según\nel nivel de tensión o corriente de alimentación\nde la instalación eléctrica, o\nEntrevista Ø Al entrevistar a los trabajadores, Grave\nseleccionados de acuerdo con el criterio\nmuestral de la Tabla 1, del numeral 16.4, se\nconstata que proporciona al personal que\ndesarrolla las actividades de mantenimiento\nde las instalaciones eléctricas, el equipo de\ntrabajo, maquinaria, herramientas e\nimplementos de protección aislante que\ngaranticen su seguridad, según el nivel de\ntensión o corriente de alimentación de la\ninstalación eléctrica.\n5.7 Documental El patrón cumple cuando presenta evidencia\ndocumental de que:\nØ Elabora y da seguimiento a un programa de\nrevisión y conservación del equipo de trabajo,\nmaquinaria, herramientas e implementos de\nprotección aislante utilizados en las\nactividades de mantenimiento de las\ninstalaciones eléctricas, y\nØ El programa de revisión y conservación del\nequipo de trabajo, maquinaria, herramientas e\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 26/52\n21/4/2021 DOF - Diario Oficial de la Federación\nimplementos de protección aislante contiene\nal menos:\nü Las fechas de realización,\nü El responsable de su cumplimiento, y\nü El resultado de su ejecución.\n5.8 Documental El patrón cumple cuando presenta evidencia\ndocumental de que cuenta con procedimientos de\nrevisión, conservación, almacenamiento y\nreemplazo del equipo de trabajo, maquinaria,\nherramientas e implementos de protección aislante,\npara realizar las actividades de mantenimiento de\nlas instalaciones eléctricas.\n5.9 El patrón cumple cuando: Es válido que el patrón\npresente otra metodología,\nFísica Ø Al realizar un recorrido por el centro de diferente a la contenida en Grave\ntrabajo, se constata que se proporciona a los la NOM-017-STPS-2008,\ntrabajadores que realizan actividades de para seleccionar el equipo\nmantenimiento de las instalaciones eléctricas, de protección personal de\nel equipo de protección personal, conforme a los trabajadores que\nlo dispuesto por la NOM-017-STPS-2008, o realizan actividades de\nlas que la sustituyan, o mantenimiento de las\ninstalaciones eléctricas, por\nejemplo la contenida en la\nNFPA-70E, Standard for\nelectrical safety in the\nworkplace, 2010 edition.\nEntrevista Ø Al entrevistar a los trabajadores, Grave\nseleccionados de acuerdo con el criterio\nmuestral de la Tabla 1, del numeral 16.4, se\nconstata que proporciona a los trabajadores\nque realizan actividades de mantenimiento de\nlas instalaciones eléctricas, el equipo de\nprotección personal conforme a lo dispuesto\npor la NOM-017-STPS-2008, o las que la\nsustituyan.\n5.10 Documental El patrón cumple cuando presenta evidencia\ndocumental de que cuenta con procedimientos para\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 27/52\n21/4/2021 DOF - Diario Oficial de la Federación\nel uso, revisión, reposición, limpieza, limitaciones,\nresguardo y disposición final del equipo de\nprotección personal, basados en la información del\nfabricante, y de conformidad con lo que señala la\nNOM-017-STPS-2008, o las que la sustituyan.\n5.11 y 9 Física El patrón cumple cuando, al efectuar un recorrido\npor el centro de trabajo, se constata que para\nrealizar actividades de mantenimiento de las\ninstalaciones eléctricas se adoptan, según aplique,\nlas medidas de seguridad siguientes\nØ Efectúa con personal autorizado y capacitado Grave\nlos trabajos de mantenimiento de las\ninstalaciones eléctricas en lugares peligrosos,\ntales como altura, espacios confinados,\nsubestaciones y líneas energizadas;\nØ Delimita la zona de trabajo para realizar Grave\nactividades de mantenimiento de las\ninstalaciones eléctricas, o en sus\nproximidades, y coloca señales de seguridad\nque:\nü Indican a personas no autorizadas la\nprohibición de:\no Entrar a la subestación o energizar el\nequipo o máquinas eléctricas, y\no Operar, manejar o tocar los\ndispositivos eléctricos;\nü Identifican los dispositivos de\nenclavamiento de uno a cuatro candados,\ny\nü Definen el área en mantenimiento\nmediante la colocación de:\no Cintas, cuerdas o cadenas de plástico\nde color rojo o anaranjado y\nmosquetones para su enganche;\no Barreras extendibles de color rojo o\nanaranjado provistas de cuerdas en\nsus extremos para su sujeción;\no Banderolas;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 28/52\n21/4/2021 DOF - Diario Oficial de la Federación\no Estandartes;\no Distintivos de color rojo para la\nseñalización de la zona de trabajo, o\nü o Tarjetas de libranza con\ninformación de quién realiza, quién\nautoriza, cuándo se inició y cuándo\nfinalizará el trabajo por realizar;\nØ Utiliza para el mantenimiento de las Grave\ninstalaciones eléctricas, conforme al trabajo\npor desarrollar, según aplique, equipo de\ntrabajo, maquinaria, herramientas e\nimplementos de protección aislante y, de ser\nnecesario, uno o más de los equipos o\nmateriales siguientes:\nü Tarimas o alfombras aislantes;\nü Vainas y caperuzas aislantes;\nü Comprobadores o discriminadores de\ntensión eléctrica, de la clase y tensión\nadecuadas al sistema;\nü Herramientas aisladas;\nü Material de señalización, tales como\ndiscos, barreras o banderines, entre\notros;\nü Lámparas portátiles, o\nü Transformadores de aislamiento;\nØ Comprueba, para la realización de trabajos de\nmantenimiento de las instalaciones eléctricas,\nal menos que:\nü Las instalaciones eléctricas se\nencuentran de conformidad con el\ndiagrama unifilar y el plan de trabajo;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 29/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Se evita trabajar con conductores o Grave\nequipos energizados y, en caso de que\nsea estrictamente necesario, se realiza si\nse cuenta con el equipo de protección\npersonal y las herramientas o\nimplementos de trabajo requeridos;\nü Se prohíbe a los trabajadores que usen Grave\nalhajas o elementos metálicos durante la\nejecución de las actividades;\nü Se aplica el procedimiento\ncorrespondiente a conductores o equipo\nenergizado, antes de efectuar cualquier\noperación para:\no Interrumpir el flujo de corriente\neléctrica;\no Verificar con equipo de medición la\nausencia de tensión eléctrica en los\nconductores o equipo eléctrico;\no Poner a tierra y en cortocircuito los\nconductores y equipo eléctrico;\no Aplicar otras medidas preventivas\nnecesarias, como la colocación de\ncandados o avisos, que impidan el\nrestablecimiento de la corriente\neléctrica, y\no Proteger los elementos con tensión\nsituados en las inmediaciones, contra\nel contacto accidental;\nü Se mantiene legible la identificación de\ntableros, gabinetes, interruptores,\ntransformadores, entre otros, así como\nsus características eléctricas;\nü Se cuenta con las herramientas y equipo Grave\nde protección personal adecuados a cada\ntarea, tales como: guantes dieléctricos,\nesteras y mantas aislantes, en número\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 30/52\n21/4/2021 DOF - Diario Oficial de la Federación\nsuficiente y de acuerdo con el potencial\neléctrico en el que se va a trabajar;\nü Se impide desplazar los aparatos Grave\neléctricos portátiles mientras están\nconectados a la fuente de energía;\nü Se evita emplear herramientas y aparatos Grave\neléctricos portátiles en atmósferas\ninflamables o explosivas, a menos que\ncumplan con las especificaciones del\nequipo a prueba de explosión;\nü Se aplican los procedimientos de\nseguridad que se requieren, con base en\nlo establecido en el Capítulo 8 de esta\nNorma;\nü Se cumple, cuando se emplean a la Grave\nintemperie aparatos de conexión de tipo\nabierto, con lo siguiente:\no Protegen a todos los elementos bajo\ntensión eléctrica contra contactos\naccidentales, mediante cubiertas o\nbien colocándolos a una altura tal que\nno representa un riesgo de contacto\naccidental;\no Conservan las distancias de\nseguridad del espacio de trabajo en\ntorno a los elementos con tensión o\nenergizados, según lo dispuesto por\nla NOM-001-SEDE-2005, o las que la\nsustituyan, y\no Protegen los aparatos de conexión,\ntransformadores y demás aparatos\neléctricos energizados, con cercas\nmetálicas que se encuentran puestas\na tierra;\nü Están puestos a tierra el armazón de las Grave\nherramientas y los aparatos de mano y\nportátiles, excepto el de las herramientas\ncon doble aislamiento;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 31/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Se somete el sistema de puesta Grave\na tierra de toda la instalación eléctrica a la\nprueba de resistencia a tierra y de\ncontinuidad, al menos una vez por año, y\nse registran su valores;\nü Se realiza una revisión en todo el circuito\no red eléctrica en el que se efectuó el\nmantenimiento, después de haber\nrealizado los trabajos;\nü Se energizan los circuitos, conductores o\nequipos, después de haber efectuado\ncualquier trabajo, únicamente por orden\ndel jefe de trabajo, y\nü Se provee de un interruptor de protección\nde falla a tierra para proteger a los\ntrabajadores, cuando realicen actividades\nde mantenimiento, y\nØ Cumple, cuando se utilizan herramientas o\nlámparas portátiles en el mantenimiento de\nlas instalaciones eléctricas de baja tensión,\ncon las condiciones de seguridad siguientes:\nü Se cuenta con cables de alimentación de\nlas herramientas o lámparas portátiles\nperfectamente aislados y en buen estado;\nü Se utilizan tensiones de alimentación de\n24 volts o menos, en el caso de las\nherramientas y lámparas portátiles para\nlos trabajos en zanjas, pozos, galerías y\ncalderas, entre otros;\nü Se proveen las lámparas portátiles con\nmango aislante, dispositivo protector de la\nbombilla y conductor de aislamiento de\nuso rudo o extra rudo, y\nü Se cumple con al menos una de las\ncondiciones siguientes, en aquellos casos\nen que la herramienta portátil tenga que\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 32/52\n21/4/2021 DOF - Diario Oficial de la Federación\nfuncionar con una tensión eléctrica\nsuperior a los 24 volts:\no Usar guantes dieléctricos aislantes;\no Disponer de doble aislamiento en la\nherramienta portátil;\no Contar con conexión de puesta a\ntierra;\no Contar con protección de los defectos\nde aislamiento de la herramienta,\nmediante relevadores diferenciales, o\nü o Utilizar transformadores de\naislamiento.\n5.11 y 10 Física El patrón cumple cuando, al efectuar un recorrido\npor el centro de trabajo, se constata que para\nrealizar actividades de mantenimiento de las\ninstalaciones eléctricas se cuenta con las\ncondiciones de seguridad siguientes:\nØ En el equipo eléctrico motivo del\nmantenimiento, según aplique:\nü Los interruptores están contenidos en\nenvolventes que imposibilitan, en\ncualquier caso, el contacto accidental de\npersonas y objetos;\nü Se realiza la apertura y cierre de Ejemplo del equipo de Grave\ncuchillas, seccionadores, cuchillas- protección personal son:\nfusibles y otros dispositivos similares, por guantes dieléctricos, según\npersonal autorizado, utilizando equipo de la clase y de acuerdo con la\nprotección personal y de seguridad, de tensión eléctrica; protección\nacuerdo con los riesgos potenciales ocular; casco de seguridad;\nidentificados, y ropa de trabajo y botas\ndieléctricas, entre otros.\nü Se efectúa la conexión de alguna Grave\ninstalación eléctrica nueva o provisional-,\no equipo a líneas o circuitos energizados,\ninvariablemente con el circuito\ndesenergizado. En caso de no poder\ndesenergizar el circuito, se aplica el\nprocedimiento para trabajos con línea\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 33/52\n21/4/2021 DOF - Diario Oficial de la Federación\nenergizada que para tal efecto se\nelabore;\nØ En las instalaciones eléctricas se verifica,\nsegún aplique, que:\nü Todos los equipos destinados al uso y\ndistribución de la energía eléctrica\ncuentan con información para identificar\nlas características eléctricas y la distancia\nde seguridad para las tensiones eléctricas\npresentes, en una placa, en etiquetas\nadheridas o marcada sobre el equipo;\nü Los lugares en los que el contacto con\nequipos eléctricos o la proximidad de\néstos puede entrañar peligro para los\ntrabajadores, se cuenta con las\nseñalizaciones de seguridad, conforme a\nlo dispuesto por la NOM-026-STPS-2008,\no las que la sustituyan, para indicar los\nriesgos y para el uso del equipo de\nprotección personal;\nü Los elementos energizados se\nencuentran fuera del alcance de los\ntrabajadores;\nü Se delimita la zona de trabajo mediante la\nutilización, entre otros, de los medios\nsiguientes:\no Barreras protectoras;\no Resguardos;\no Cintas delimitadoras, y\no Control de acceso;\nü Se manipulan los conductores\nenergizados con guantes dieléctricos o\ncon herramienta aislada, diseñada para el\nnivel de tensión eléctrica que se maneje;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 34/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Se protege contra daños a todos los\ncables, especialmente los expuestos a\ncargas de vehículos o equipos mecánicos\npesados;\nü Se cumple, en las cubiertas del equipo o\nde los dispositivos fijos, que su apertura\ninterrumpa la tensión eléctrica, por medio\nde una herramienta o llave especial;\nü Se protegen eficazmente los cables Grave\ndesnudos y otros elementos descubiertos\nenergizados, cuando se instalan,\nmediante cercas o pantallas de\nprotección, o se cumple con las\ndistancias de seguridad a que se refiere\nla NOM-001-SEDE-2005, o las que la\nsustituyan;\nü Se prohíbe el uso de elementos metálicos Grave\ntales como flexómetros, varillas, tubos,\nperfiles, así como de equipos de\nradiocomunicación con antena, en las\ninmediaciones de las instalaciones\neléctricas energizadas;\nü Se evita almacenar materiales de\ncualquier tipo sobre las instalaciones\neléctricas, y\nü Se mantiene libre de obstáculos el acceso\na los tableros o puntos de conexión o\ndesconexión de la instalación eléctrica;\nØ En las subestaciones eléctricas adopta, al Grave\nmenos, las medidas de seguridad siguientes:\nü Se obtiene la autorización para realizar\ntrabajos en la subestación;\nü Se usa el equipo de protección personal\nnecesario para realizar los trabajos en la\nsubestación;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 35/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Se realizan las actividades de\nmantenimiento en la subestación\neléctrica, al menos con dos trabajadores;\nü Se considera que todo el equipo que se\nlocalice en la subestación eléctrica está\nenergizado, hasta que no se compruebe\nla ausencia de tensión eléctrica y que\nestá puesto a tierra efectivamente, antes\nde iniciar el mantenimiento;\nü Se aplican los procedimientos de\nseguridad establecidos para el\nmantenimiento y los que se requieran, de\nconformidad con lo establecido en el\nCapítulo 8 de la presente Norma;\nü Se respetan los avisos de seguridad;\nü Se manejan equipos de calibración y\nprueba que cuentan con certificado\nvigente de calibración;\nü Se mantienen las palancas de acción\nmanual, puertas de acceso, gabinetes de\nequipo de control, entre otros, según sea\nel caso, con candado o con una etiqueta\nde seguridad que indica que están siendo\noperados o se está ejecutando en ellos\nalgún trabajo;\nü Se asegura que las partes vivas de la\nsubestación eléctrica están fuera del\nalcance del personal o protegidas por\npantallas, enrejados, rejillas u otros\nmedios similares, y\nü Se identifica la salida de emergencia y\nasegura que las puertas abren:\no Hacia fuera o son corredizas;\no Fácilmente desde el interior, y que se\nencuentran libres de obstáculos, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 36/52\n21/4/2021 DOF - Diario Oficial de la Federación\no Desde el exterior únicamente con una\nllave especial o controlada;\nØ En los equipos o dispositivos de las Grave\ninstalaciones eléctricas provisionales objeto\ndel mantenimiento, comprueba que:\nü Se aplican las medidas de seguridad, en\ncaso de contar con líneas energizadas sin\naislar próximas a muros;\nü Se revisa que están desenergizados y\npuestos a tierra;\nü Se verifica que no existan daños en los\naislamientos de los conductores;\nü Cuentan los empalmes con la resistencia\nmecánica para mantener la continuidad\ndel circuito, y\nü Se mantiene la continuidad eléctrica en\ntodas las soldaduras o uniones;\nØ Para la realización de trabajos dentro del\nperímetro de las instalaciones eléctricas,\ncomprueba que:\nü Se conserva la distancia de seguridad Grave\nque corresponda a la tensión eléctrica de\nla instalación, antes de efectuar cualquier\nmaniobra de mantenimiento a los\nconductores o instalaciones eléctricas.\nPara establecer la distancia de seguridad,\naplica lo establecido en la NOM-001-\nSEDE-2005, o las que la sustituyan;\nü Se impide hacer maniobras de Grave\nmantenimiento a una distancia menor de\ntrabajo en un conductor o instalación\neléctrica, mientras no se tenga\ndesenergizado dicho conductor o\ninstalación eléctrica, o no sean aplicadas\nlas medidas de seguridad indicadas en\nesta Norma, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 37/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Se adoptan las medidas de seguridad e\nindican las instrucciones específicas para\nprevenir los riesgos de trabajo, cuando no\nsea posible desconectar un conductor o\nequipo de una instalación eléctrica, en\ncuya proximidad se vayan a efectuar\nmaniobras de mantenimiento. Dichas\nmedidas incluyen al menos lo siguiente:\no Colocar protecciones aislantes,\ncandados o etiquetas de seguridad\nen los conductores e instalaciones\nenergizados, según corresponda, y\no Controlar, en su caso, el\ndesplazamiento del equipo móvil\nempleado para dar mantenimiento en\nlas inmediaciones de conductores o\nequipos de una instalación eléctrica\nque no puedan ser desconectados, a\nfin de evitar el riesgo por contacto, y\nØ Para instalaciones eléctricas provisionales,\nsigue, al menos, las medidas de seguridad\nsiguientes:\nü Se solicita por escrito al jefe de trabajo\ndel centro de maniobras o despacho,\nautorización para colocar instalaciones\neléctricas provisionales;\nü Se informa por escrito al jefe de trabajo\ndel centro de maniobras o despacho, de\ntodas aquellas modificaciones\nprovisionales efectuadas y etiquetas\ncolocadas, con el propósito de que sean\nretiradas o convertidas en instalaciones\npermanentes;\nü Emplea las instalaciones eléctricas\nprovisionales únicamente para el fin que\nfueron diseñadas;\nü Retira las instalaciones provisionales al\ntérmino del propósito para el cual fueron\ncolocadas, conforme a lo dispuesto por la\nNOM-001-SEDE-2005, o las que la\nsustituyan, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 38/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Retira las puestas a tierra conforme a lo Grave\ndispuesto por la NOM-001-SEDE-2005, o\nlas que la sustituyan.\n5.11 y 11.1 Física El patrón cumple cuando demuestra que para\nrealizar trabajos de mantenimiento de las\ninstalaciones eléctricas aéreas y subterráneas se\naplican los procedimientos que correspondan con\nbase en lo dispuesto en el Capítulo 8 de la presente\nNorma.\n5.11 y 11.2 Física El patrón cumple cuando, al efectuar un recorrido\npor el centro laboral, se constata que para realizar\ntrabajos de mantenimiento de las instalaciones\neléctricas aéreas y subterráneas se cumple con las\nmedidas de seguridad siguientes:\nØ Se verifica que se cumple, además de las\nmedidas generales de seguridad establecidas\nen el Capítulo 9 de esta Norma, que se:\nü Realizan las actividades de Grave\nmantenimiento de las instalaciones\neléctricas únicamente con personal\nautorizado y capacitado para tal fin;\nü Efectúa la desconexión de líneas o Grave\nequipos de la fuente de energía eléctrica,\nabriendo primero los equipos diseñados\npara operar con carga;\nü Ejecuta para la apertura o cierre de Grave\ncuchillas energizadas de operación en\ngrupo, lo siguiente:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 39/52\n21/4/2021 DOF - Diario Oficial de la Federación\no Se verifica que el maneral se\nencuentra conmutado a tierra;\no Se usa equipo de protección personal\nadecuado a la actividad, y\no Se utilizan tapetes aislantes, mantas o\ncubiertas aislantes, en caso de que\nexista humedad excesiva en el suelo;\nü Verifica la ausencia de tensión eléctrica Grave\nantes de iniciar el trabajo; se ponen en\ncorto circuito y a tierra, ambos lados de\nlas líneas, lo más cerca posible del lugar\nde trabajo, y se asegura que las puestas\na tierra tienen el calibre adecuado para\nconducir con seguridad una falla a tierra,\nmantienen continuidad eléctrica y una\nimpedancia suficientemente baja;\nü Colocan barreras de protección y señales\no avisos de seguridad en la zona de\ntrabajo donde se ubican los dispositivos\nde conexión/desconexión, y/o protección;\nü Coloca, a la altura del dispositivo de Grave\nseccionamiento o sobre la manija del\ndispositivo, un aviso preventivo con la\nleyenda: \"Peligro, no energizar\", y\nbloqueos físicos como candados, cuando\nse abren interruptores, restauradores y\ncuchillas que se localizan en vía pública o\nse trata de equipo operable a distancia;\nü Verifica que todas las posibles fuentes de Grave\nalimentación en la zona de trabajo están\nabiertas;\nü Colocan cubiertas protectoras para el Los trabajadores usan Grave\nposte y/o para el conductor, de acuerdo guantes dieléctricos para la\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 40/52\n21/4/2021 DOF - Diario Oficial de la Federación\ncon el nivel de tensión eléctrica que tensión eléctrica requerida,\ncorresponda, en caso de instalar o además de guantes de\nremover un poste entre líneas carnaza o de piel para\nenergizadas o cerca de ellas; manipular el poste.\nLos trabajadores no tocan\nel vehículo mientras están\nparados en el suelo, a\nmenos que se hayan\nü Pone a tierra la estructura metálica del terminado las maniobras o Grave\ncamión utilizado para colocar o remover se detenga la actividad.\nun poste entre líneas energizadas o cerca\nde ellas;\nü Realiza para reemplazar los fusibles en Grave\nlas líneas de alta tensión, lo siguiente:\no Se verifica la ausencia de tensión\neléctrica antes de iniciar el trabajo y,\nen su caso, se ponen en corto circuito\ny a tierra, ambos lados de las líneas,\nlo más cerca posible del lugar de\ntrabajo;\no Se verifica que se haya corregido la\nfalla;\no Se mantiene la distancia de\nseguridad. Los cortacircuitos fusibles\nal estar abiertos del lado de la carga\nse consideran energizados y para\nreemplazarlos se ponen a tierra;\no Se inclina la cabeza ligeramente hacia Se utiliza para esta\nabajo al momento de cerrar un actividad casco de\ncortacircuito fusible, para protegerse seguridad con barboquejo\ndel arco eléctrico y posibles para usos eléctricos, botas\nproyecciones de partículas que de seguridad sin casquillo\npuedan producirse, y metálico, guantes\ndieléctricos, ropa de trabajo\no Se verifica la continuidad de las de algodón y lentes de\nconexiones de puesta a tierra y de los seguridad.\nconductores de puesta a tierra;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 41/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Cuenta en el carrete que suministra el El trabajador que atiende el Grave\nconductor, con una puesta a tierra, en carrete debe trabajar en Grave\ncaso de tender un conductor cerca de una plataforma aislada y\notro(s) conductor(es) energizado(s); usar guantes aislantes, de\nacuerdo con el nivel de\nü Verifica en las líneas montadas sobre los tensión.\nmismos apoyos, en todo o parte de su\nrecorrido, que:\no Se prohíbe realizar trabajos y\nmaniobras en una línea por el\nprocedimiento llamado de \"hora\nconvenida\";\no Se evita realizar trabajos o éstos se\nsuspenden cuando existen tormentas\neléctricas, y\no Se impide realizar trabajos en una\nlínea con dos o más circuitos estando\nuno de ellos con tensión eléctrica, si\npara su ejecución es necesario mover\nlos conductores, aisladores o\nsoportes mecánicos, de forma que se\npueda entrar en contacto con el otro\ncircuito, y\nü Asegura que no queda ningún trabajador Grave\nen la línea, ni depositadas herramientas\nen el lugar de trabajo, al terminar las\nactividades y antes de retirar las\nconexiones de puesta a tierra, y que\nposteriormente se procede a quitar las\nconexiones de puesta a tierra, en sentido\ninverso al seguido en su colocación.\n5.11 y 11.3 Física El patrón cumple cuando demuestra que para\ntrabajos de mantenimiento de líneas subterráneas\nse cumple con las medidas de seguridad siguientes:\nØ Según aplique, se emplean las previstas en el\nnumeral 11.2 de la presente Norma;\nØ Se identifica la ubicación de los equipos\nconforme lo indican los planos;\nØ Se ubican las trayectorias, circuitos de\nalimentación, transformadores, seccionadores\ne interruptores;\nØ Se determinan las medidas preventivas para\nrealizar las tareas en función de los riesgos\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 42/52\n21/4/2021 DOF - Diario Oficial de la Federación\npresentes al momento de efectuar los\ntrabajos, y\nØ Se verifica el estado y la continuidad eléctrica\nde las conexiones de puesta a tierra y de los\nconductores de puesta a tierra.\n5.11 y 12 Física El patrón cumple cuando, al efectuar un recorrido\npor el centro laboral, se constata que los trabajos\nde mantenimiento de las instalaciones eléctricas\nenergizadas, se realizan con las medidas de\nseguridad siguientes:\nØ Se cumple con lo establecido en los\nprocedimientos de seguridad a que se\nrefieren los numerales 8.1 al 8.3 de esta\nNorma;\nØ Se cumple con las instrucciones de seguridad\nsiguientes:\nü Se efectúa la actividad por trabajadores Grave\nautorizados y capacitados;\nü Se cumple con la técnica descrita en los Grave\nprocedimientos del plan de trabajo y\nutilizan las herramientas e implementos\nnecesarios para efectuar la actividad, así\ncomo el equipo de protección personal\nadecuado al riesgo;\nü Se sigue la secuencia de ejecución de las\nmaniobras, tales como la conexión y/o\ndesconexión de dispositivos de\nseccionamiento y protección, el traslado\nde líneas, la colocación de puentes\nprovisionales, el aislamiento de redes,\nentre otras;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 43/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Se utilizan los medios de comunicación,\nen su caso, con la subestación, el centro\nde maniobras o el jefe de trabajo;\nü Se realiza la entrega y recepción de la\nzona de trabajo para el inicio y término de\nlas actividades, respectivamente, y\nü Se cuenta con supervisión permanente en\nla ejecución de los trabajos;\nØ Se realiza una reunión previa al inicio de las\nactividades en la zona de trabajo, a fin de\nefectuar un análisis de las condiciones del\nlugar, considerando, al menos lo siguiente:\nü Las redes cercanas a la zona de trabajo;\nü La ubicación correcta del vehículo, y\nü La puesta a tierra del vehículo;\nØ Se prohíbe efectuar trabajos de línea\nenergizada en circuitos en falla, en días\nlluviosos o cuando no se cuenta con el\nmaterial y equipo necesario;\nØ Se cuenta con un programa para la revisión y\nmantenimiento de vehículos, equipos y\nherramientas, a fin de comprobar que\ncumplen con el nivel de aislamiento\nrequerido;\nØ Se verifica que los equipos de protección y/o\nseccionamiento automático o los operables a\ndistancia se encuentran, de manera tal, que\nse pueden efectuar trabajos con línea\nenergizada;\nØ Se verifica que los equipos de protección y/o\nseccionamiento automático o los operables a\ndistancia se encuentran, de manera tal, que\nse pueden efectuar trabajos con línea\nenergizada;\nØ Se utiliza siempre el equipo de protección Grave\npersonal y equipo para trabajo de línea\nenergizada de la clase que corresponda de\nacuerdo con el nivel de tensión eléctrica de la\ninstalación donde se efectúa el trabajo, y\nØ Se efectúa el trabajo en una fase a la vez\nmanteniendo las demás alejadas y/o\ncubiertas.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 44/52\n21/4/2021 DOF - Diario Oficial de la Federación\n5.12 El patrón cumple cuando:\nFísica Ø Al realizar un recorrido por el centro laboral, Grave\nse constata que dispone en las zonas de\ntrabajo, de al menos un extintor, accesible en\ntodo momento, o\nDocumental Ø Presenta evidencias de que el extintor\ncorresponde a la capacidad y tipo de fuego\nque se pueda presentar en la zona de trabajo,\nde acuerdo con la determinación de riesgos\npotenciales a que se refiere el numeral 7.2 de\nla presente Norma.\n5.13 Documental El patrón cumple cuando presenta evidencia Grave\ndocumental de que autoriza por escrito a\ntrabajadores capacitados para realizar actividades\nde mantenimiento de las instalaciones eléctricas en\naltura, espacios confinados o subestaciones, así\ncomo a los que manejan partes vivas de dichas\ninstalaciones.\n5.14 Documental El patrón cumple cuando presenta evidencia\ndocumental de que informa a los trabajadores que\nrealizan actividades de mantenimiento de las\ninstalaciones eléctricas, sobre los riesgos a los que\nestán expuestos y de las medidas de seguridad que\ndeben adoptar para la actividad a desarrollar en la\nzona de trabajo.\n5.15 y 13 Documental El patrón cumple cuando:\nØ Presenta evidencia documental de que cuenta\ncon un plan de atención a emergencias,\ndisponible para su consulta y aplicación;\nØ El plan de atención a emergencias contiene,\nal menos, lo siguiente:\nü El responsable de implementar el plan;\nü Los equipos o aparatos necesarios para\nla ejecución del plan;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 45/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Los procedimientos para:\no La comunicación de la emergencia,\njunto con el directorio de los servicios\nde auxilio para la emergencia,\nrescate y hospitales, entre otros;\no La suspensión de las actividades, que\nincluyan las acciones inmediatas para\nla desconexión de la fuente de\nenergía;\no La eliminación de los riesgos durante\ny después de la emergencia;\no El uso de los sistemas y equipo de\nrescate, en su caso;\no La atención y traslado de las víctimas\na lugares de atención médica, que al\nmenos indiquen: las instrucciones\nespecíficas en un lugar visible, de\nqué hacer en caso de accidente; las\ninstrucciones para retirar al lesionado\ndel peligro inmediato; la colocación\nde la víctima en un lugar seguro; la\naplicación de los primeros auxilios, en\nsu caso; la aplicación de las técnicas\nde reanimación cardiopulmonar\n(RCP), y las correspondientes para\nllamar a los servicios de auxilio, y los\nhospitales o unidades médicas más\npróximos para trasladar a la víctima,\ny\no La reanudación de actividades, en su\ncaso, y\nü La capacitación y adiestramiento\nü La capacitación y adiestramiento de los\ntrabajadores en relación con el contenido\ndel plan de atención a emergencias.\n5.16 Física El patrón cumple cuando, al realizar un recorrido\npor el centro de trabajo, se constata que cuenta con\nun botiquín de primeros auxilios que contiene el\nmanual y los materiales de curación necesarios\npara atender los posibles casos de emergencia,\nidentificados de acuerdo con los riesgos a que\nestán expuestos los trabajadores, y para atender a\nlos lesionados o accidentados por efectos de la\nenergía eléctrica.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 46/52\n21/4/2021 DOF - Diario Oficial de la Federación\n5.17 y 14 Documental El patrón cumple cuando presenta evidencia\ndocumental de que:\nØ Proporciona capacitación y adiestramiento a\nlos trabajadores que realizan actividades de\nmantenimiento de las instalaciones eléctricas\ndel centro de trabajo, con base en los\nprocedimientos de seguridad que para tal\nefecto se elaboren;\nØ Proporciona capacitación, adiestramiento e\ninformación, de acuerdo con las tareas\nasignadas y el plan de atención a\nemergencias, y\nØ La capacitación considera, al menos lo\nsiguiente:\nü La información sobre los riesgos de\ntrabajo relacionados con el\nmantenimiento de las instalaciones\neléctricas;\nü La descripción general sobre los efectos\nen el organismo ocasionados por una\ndescarga eléctrica o sus efectos, como\nconsecuencia de un contacto, falla o\naproximación a elementos energizados,\ncon énfasis en las condiciones que\ndeberán evitarse para prevenir lesiones o\ndaños a la salud;\nü Los procedimientos de seguridad para\nrealizar el mantenimiento de las\ninstalaciones eléctricas, a que se refiere\nel Capítulo 8 de la presente Norma;\nü Las medidas de seguridad establecidas\nen esta Norma aplicables a las\nactividades por realizar, y en la ejecución\nde los trabajos de mantenimiento de las\ninstalaciones eléctricas;\nü El uso, mantenimiento, conservación,\nalmacenamiento y reposición del equipo\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 47/52\n21/4/2021 DOF - Diario Oficial de la Federación\nde protección personal, de acuerdo con lo\nestablecido en la NOM-017-STPS-2008,\no las que la sustituyan;\nü Los temas teórico-prácticos sobre la\nforma segura de manejar, dar\nmantenimiento, revisar y almacenar la\nmaquinaria, equipo, herramientas,\nmateriales e implementos de trabajo;\nü Las condiciones bajo las cuales la\nmaquinaria, equipo, herramientas,\nmateriales e implementos de trabajo\nserán puestos fuera de servicio para su\nreparación o reemplazo;\nü Las condiciones climáticas u otros\nfactores desfavorables que obligarían a\ninterrumpir los trabajos, y\nü El contenido del plan de atención a\nemergencias y otras acciones que se\ndesprendan de las situaciones de\nemergencia, que pudieran presentarse\ndurante la realización de los trabajos de\nmantenimiento de las instalaciones\neléctricas.\n5.18 Física El patrón cumple cuando, al realizar un recorrido Grave\npor el centro laboral, se constata que, en caso de\nhaber convenido servicios con contratistas para\nrealizar trabajos de mantenimiento de las\ninstalaciones eléctricas, supervisa que éstos\ncumplen con lo establecido en la presente Norma.\n5.19 Registros El patrón cumple cuando cuenta con los registros\nde los resultados del mantenimiento llevado a cabo\na las instalaciones eléctricas, que al menos\nconsideren el nombre del responsable de realizar el\ntrabajo; las actividades desarrolladas y sus\nresultados, así como las fechas en que se\nrealizaron dichos trabajos.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 48/52\n21/4/2021 DOF - Diario Oficial de la Federación\n16.4 Para la selección de trabajadores por entrevistar para constatar el cumplimiento de las disposiciones previstas en el\npresente procedimiento para la evaluación de la conformidad, se aplicará el criterio muestral contenido en la Tabla 1 siguiente:\nTabla 1\nMuestreo por selección aleatoria\nNúmero de trabajadores por\nNúmero total de trabajadores\nentrevistar\n1-15 1\n16-50 2\n51-105 3\n1 por cada 35 trabajadores hasta un\nMás de 105\nmáximo de 15\n16.5 Las evidencias de tipo documental o los registros que obren en el centro de trabajo podrán exhibirse de manera impresa\no en medios magnéticos, y deberán conservarse al menos durante un año.\n17. Vigilancia\nLa vigilancia del cumplimiento de esta Norma Oficial Mexicana corresponde a la Secretaría del Trabajo y Previsión Social.\n18. Bibliografía\n18.1 NFPA 70E Standard for electrical safety in the workplace, 2010 edition.\n18.2 Elementos de diseño de instalaciones eléctricas industriales. Gilberto Enríquez Harper. Editorial Limusa, S.A. de C.V.\n18.3 Fundamentos de instalaciones eléctricas de media y alta tensión. Gilberto Enríquez Harper. Editorial Limusa, S.A. de C.V.\n19. Concordancia con Normas Internacionales\nLa presente Norma Oficial Mexicana no concuerda con ninguna norma internacional, por no existir referencia alguna al\nmomento de su elaboración.\nTRANSITORIOS\nPRIMERO. La presente Norma Oficial Mexicana entrará en vigor a los tres meses siguientes a su publicación en el Diario\nOficial de la Federación.\nSEGUNDO. Durante el lapso señalado en el artículo anterior, los patrones cumplirán con la Norma Oficial Mexicana NOM-029-\nSTPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones de seguridad, o bien realizarán\nlas adaptaciones para observar las disposiciones de la Norma Oficial Mexicana NOM-029-STPS-2011, Mantenimiento de las\ninstalaciones eléctricas en los centros de trabajo-Condiciones de seguridad.\nEn este último caso, las autoridades laborales proporcionarán a petición de los patrones interesados, asesoría y orientación\npara instrumentar su cumplimiento, sin que los patrones se hagan acreedores a sanciones por el incumplimiento de la Norma en\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 49/52\n21/4/2021 DOF - Diario Oficial de la Federación\nvigor.\nTERCERO. A partir de la fecha en que entre en vigor esta Norma quedará sin efectos la Norma Oficial Mexicana NOM-029-\nSTPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones de seguridad, publicada en el\nDiario Oficial de la Federación de 31 de mayo de 2005.\nDado en la Ciudad de México, Distrito Federal, a los veintinueve días del mes de diciembre de dos mil once.- La Secretaria del\nTrabajo y Previsión Social, Rosalinda Vélez Juárez.- Rúbrica.\nGuía de Referencia I\nMedidas de seguridad para actividades básicas de mantenimiento a instalaciones eléctricas con\ntensiones menores a 600 V\nEl contenido de esta guía es un complemento para la mejor comprensión de la presente Norma, y no es de cumplimiento\nobligatorio.\nEn la Tabla I.1 se indican las medidas de seguridad que pueden adoptarse cuando se realicen actividades básicas de\nmantenimiento a instalaciones eléctricas con tensiones menores a 600V.\nTabla I.1\nMedidas de seguridad para actividades básicas de mantenimiento a instalaciones eléctricas con\ntensiones menores a 600 V\nMedida de Seguridad\nContar con Disponer de Desenergizar o Verificar la Disponer del Usar equipo de\norden o instrucciones o desconectar el ausencia de equipo de trabajo, protección\nplan de procedimientos de circuito potencial maquinaria, personal\nNo. Actividad trabajo seguridad herramientas e adecuado\nimplementos de\nprotección\naislante\n1 Realizar revisiones de\nlas instalaciones x x x\neléctricas\n2 Sustituir fusibles x x x x\n3 Cambiar una lámpara\nx x x x\no foco\n4 Sustituir una balastra\nde una lámpara x x x x x\n5 Comprobar tensión\neléctrica de un x x x x\ncontacto\n6 Reemplazar un\nx x x x x\ninterruptor\n7 Reubicar un interruptor\nx x x x x x\n8 Comprobar la puesta a\nx x x\ntierra\n9 Reemplazar\nconductores en mal x x x x x x\nestado\n10 Limpieza exterior de x x x x\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 50/52\n21/4/2021 DOF - Diario Oficial de la Federación\nlas cajas de conexión\nde contactos e\ninterruptores\n11 Trabajos en tableros\nde distribución x x x x x\n12 Mediciones eléctricas,\ncalibración,\nlocalización de fallas x x x\n13 Reemplazar un motor\nx x x x x\no bomba\n14 Realizar empalmes en\nlíneas o circuitos x x x x x x\n15 Apertura y revisión de\nelementos de x x x x x\nprotección\nCont...Tabla I.1\nMedidas de seguridad para actividades básicas de mantenimiento a instalaciones eléctricas con\ntensiones menores a 600 V\nMedida de Seguridad\nEmplear Utilizar Mantener las No tocar la Realizar las\ninstrumentos de herramientas distancias de parte actividades sólo\nmedición de adecuadas seguridad conductora de con personal\nNo. Actividad acuerdo con el nivel energía capacitado\nde tensión que se\nmaneje\n1 Realizar revisiones de las\ninstalaciones eléctricas\nx X x x\n2 Sustituir fusibles x x x\n3 Cambiar una lámpara o foco\nx x x\n4 Sustituir una balastra de una\nlámpara x x x\n5 Comprobar tensión eléctrica\nde un contacto x x x\n6 Reemplazar un interruptor\nx x x\n7 Reubicar un interruptor x x x\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 51/52\n21/4/2021 DOF - Diario Oficial de la Federación\n8 Comprobar la puesta a tierra\nx x x x\n9 Reemplazar conductores en\nmal estado x x X x x\n10 Limpieza exterior de las\ncajas de conexión de\nx x x x\ncontactos e interruptores\n11 Trabajos en tableros de\ndistribución x x x\n12 Mediciones eléctricas,\ncalibración, localización de\nx x x x\nfallas\n13 Reemplazar un motor o\nbomba x x x\n14 Realizar empalmes en líneas\no circuitos x x x x\n15 Apertura y revisión de\nelementos de protección x x x x\n_____________________\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 52/52\n",
  "articles": [
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nDOF: 29/12/"
    },
    {
      "article_number": "029",
      "content": "029-STPS-2011, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones\nde seguridad.\nAl margen un sello con el Escudo Nacional, que dice: Estados Unidos Mexicanos.- Secretaría del Trabajo y Previsión\nSocial.\nROSALINDA VELEZ JUAREZ, Secretaria del Trabajo y Previsión Social, con fundamento en los artículos"
    },
    {
      "article_number": "16",
      "content": "16 y 40, fracciones I\ny XI, de la Ley Orgánica de la Administración Pública Federal; 512, 523, fracción I,"
    },
    {
      "article_number": "524",
      "content": "524 y 527, último párrafo, de la Ley Federal del\nTrabajo; 3o., fracción XI, 38, fracción II, 40, fracción VII, 47, fracción IV, y 51, cuarto párrafo, de la Ley Federal sobre Metrología y\nNormalización;"
    },
    {
      "article_number": "28",
      "content": "28 del Reglamento de la Ley Federal sobre Metrología y Normalización; 4o., 17, fracción I, y del"
    },
    {
      "article_number": "49",
      "content": "49 del\nReglamento Federal de Seguridad, Higiene y Medio Ambiente de Trabajo, y"
    },
    {
      "article_number": "19",
      "content": "19 del Reglamento Interior de la Secretaría del\nTrabajo y Previsión Social, y\nCONSIDERANDO\nQue con fecha"
    },
    {
      "article_number": "9",
      "content": "9 de agosto de 2011, en cumplimiento de lo previsto por el artículo 46, fracción I, de la Ley Federal sobre\nMetrología y Normalización, la Secretaría del Trabajo y Previsión Social presentó ante el Comité Consultivo Nacional de\nNormalización de Seguridad y Salud en el Trabajo, el Anteproyecto de Modificación de la presente Norma Oficial Mexicana, y que\nel citado Comité lo consideró correcto y acordó que se publicara como Proyecto en el Diario Oficial de la Federación;\nQue con objeto de cumplir con lo dispuesto en los artículos"
    },
    {
      "article_number": "69",
      "content": "69-H, de la Ley Federal de Procedimiento Administrativo, el\nAnteproyecto correspondiente fue sometido a la consideración de la Comisión Federal de Mejora Regulatoria, la que dictaminó\nfavorablemente en relación con el mismo;\nQue con fecha"
    },
    {
      "article_number": "21",
      "content": "21 de septiembre de 2011, en cumplimiento del Acuerdo por el que se establece la organización y Reglas de\nOperación del Comité Consultivo Nacional de Normalización de Seguridad y Salud en el Trabajo, y de lo previsto por el artículo\n47, fracción I, de la Ley Federal sobre Metrología y Normalización, se publicó en el Diario Oficial de la Federación el Proyecto de\nmodificación de la Norma Oficial Mexicana NOM-"
    },
    {
      "article_number": "029",
      "content": "029-STPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de\ntrabajo-Condiciones de seguridad, para quedar como PROY-NOM-"
    },
    {
      "article_number": "029",
      "content": "029-STPS-2011, Operación y mantenimiento de las\ninstalaciones eléctricas en los centros de trabajo - Condiciones de seguridad, a efecto de que, dentro de los"
    },
    {
      "article_number": "60",
      "content": "60 días naturales\nsiguientes a dicha publicación, los interesados presentaran sus comentarios al Comité;\nQue habiendo recibido comentarios de"
    },
    {
      "article_number": "14",
      "content": "14 promoventes, el Comité referido procedió a su estudio y resolvió oportunamente\nsobre los mismos, publicando esta dependencia las respuestas respectivas en el Diario Oficial de la Federación de"
    },
    {
      "article_number": "13",
      "content": "13 de\ndiciembre de 2011, en cumplimiento a lo previsto por el artículo 47, fracción III, de la Ley Federal sobre Metrología y\nNormalización;\nQue derivado de la incorporación de los comentarios presentados al Proyecto de modificación de la Norma Oficial Mexicana\nNOM-"
    },
    {
      "article_number": "029",
      "content": "029-STPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones de seguridad, para\nquedar como PROY-NOM-"
    },
    {
      "article_number": "029",
      "content": "029-STPS-2011, Operación y mantenimiento de las instalaciones eléctricas en los centros de trabajo-\nCondiciones de seguridad, así como de la revisión final del propio proyecto, se realizaron diversas modificaciones con el propósito\nde dar claridad, congruencia y certeza jurídica en cuanto a las disposiciones que aplican en los centros de trabajo, y\nQue en atención a las anteriores consideraciones y toda vez que el Comité Consultivo Nacional de Normalización de\nSeguridad y Salud en el Trabajo otorgó la aprobación respectiva, se expide la siguiente:\nNORMA OFICIAL MEXICANA NOM-"
    },
    {
      "article_number": "029",
      "content": "029-STPS-2011, MANTENIMIENTO DE LAS INSTALACIONES\nELECTRICAS EN LOS CENTROS DE TRABAJO-CONDICIONES DE SEGURIDAD\nINDICE"
    },
    {
      "article_number": "1",
      "content": "1. Objetivo\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 1/"
    },
    {
      "article_number": "7",
      "content": "7. Plan de trabajo y determinación de riesgos potenciales"
    },
    {
      "article_number": "8",
      "content": "8. Procedimientos de seguridad para realizar actividades de mantenimiento de las instalaciones eléctricas"
    },
    {
      "article_number": "9",
      "content": "9. Medidas de seguridad generales para realizar trabajos de mantenimiento de las instalaciones eléctricas"
    },
    {
      "article_number": "10",
      "content": "10. Condiciones de seguridad en el mantenimiento de las instalaciones eléctricas"
    },
    {
      "article_number": "11",
      "content": "11. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas aéreas y subterráneas"
    },
    {
      "article_number": "12",
      "content": "12. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas energizadas"
    },
    {
      "article_number": "16",
      "content": "16. Procedimiento para la evaluación de la conformidad"
    },
    {
      "article_number": "19",
      "content": "19. Concordancia con normas internacionales\nTRANSITORIOS\nGuía de Referencia I Medidas de seguridad para actividades básicas de mantenimiento a instalaciones eléctricas\ncon tensiones menores a"
    },
    {
      "article_number": "1",
      "content": "1. Objetivo\nEstablecer las condiciones de seguridad para la realización de actividades de mantenimiento de las instalaciones eléctricas en\nlos centros de trabajo, a fin de evitar accidentes al personal responsable de llevarlas a cabo y a personas ajenas a dichas\nactividades que pudieran estar expuestas."
    },
    {
      "article_number": "2",
      "content": "2. Campo de aplicación\nLa presente Norma aplica en todos los centros de trabajo del territorio nacional en donde se realicen actividades de\nmantenimiento de las instalaciones eléctricas permanentes o provisionales, las que se desarrollen en las líneas eléctricas aéreas\ny subterráneas, así como las que se lleven a cabo con líneas energizadas."
    },
    {
      "article_number": "3",
      "content": "3. Referencias\nPara la correcta interpretación de esta Norma, se deberán consultar las siguientes normas oficiales mexicanas vigentes o las\nque las sustituyan:"
    },
    {
      "article_number": "001",
      "content": "001-SEDE-2005, Instalaciones Eléctricas (utilización)."
    },
    {
      "article_number": "017",
      "content": "017-STPS-2008, Equipo de protección personal - Selección, uso y manejo en los centros de trabajo."
    },
    {
      "article_number": "026",
      "content": "026-STPS-2008, Colores y señales de seguridad e higiene, e identificación de riesgos por fluidos conducidos en\ntuberías.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 2/"
    },
    {
      "article_number": "4",
      "content": "4. Definiciones\nPara efectos de la presente Norma, se establecen las definiciones siguientes:"
    },
    {
      "article_number": "4.1",
      "content": "4.1 Autoridad del trabajo; autoridad laboral: Las unidades administrativas competentes de la Secretaría del Trabajo y\nPrevisión Social que realizan funciones de inspección en materia de seguridad y salud en el trabajo, y las correspondientes de las\nentidades federativas y del Distrito Federal, que actúen en auxilio de aquéllas."
    },
    {
      "article_number": "4.2",
      "content": "4.2 Autorización: El acto mediante el cual el patrón, o una persona responsable del mantenimiento de las instalaciones\neléctricas designada por él, aprueba por escrito que los trabajadores capacitados realicen dichos trabajos en altura, espacios\nconfinados o subestaciones, así como a los que manejen instalaciones eléctricas energizadas."
    },
    {
      "article_number": "4.3",
      "content": "4.3 Centros de trabajo: Todos aquellos lugares, tales como edificios, locales, instalaciones y áreas donde se realicen\nactividades de producción, comercialización, transporte y almacenamiento, o de prestación de servicios, o en los que laboren\npersonas que estén sujetas a una relación de trabajo."
    },
    {
      "article_number": "4.4",
      "content": "4.4 Cerrar el circuito: El restablecimiento de las conexiones eléctricas que energizan una instalación eléctrica."
    },
    {
      "article_number": "4.5",
      "content": "4.5 Comprobación de ausencia de tensión eléctrica: La verificación realizada para determinar si una instalación eléctrica o\nparte de ella ha sido desenergizada."
    },
    {
      "article_number": "4.6",
      "content": "4.6 Despacho; centro de maniobras: El lugar desde el que se asume el control permanente del estado de la red o\ninstalación eléctrica y se ordenan las maniobras que deberán efectuarse para lograr que la operación sea lo más segura posible."
    },
    {
      "article_number": "4.7",
      "content": "4.7 Elementos con tensión eléctrica: Aquéllos que tienen potencial eléctrico, es decir, que se encuentran energizados."
    },
    {
      "article_number": "4.8",
      "content": "4.8 Equipo de protección personal (EPP): El conjunto de elementos y dispositivos de uso personal para proteger al\ntrabajador de accidentes y enfermedades, que pudieran ser causados por agentes o factores generados con motivo de la\nrealización de sus actividades de trabajo. Cuando en el análisis de riesgo se establezca la necesidad de utilizar ropa de trabajo\ncon características específicas de protección, ésta será considerada como equipo de protección personal."
    },
    {
      "article_number": "4.9",
      "content": "4.9 Espacio confinado: Aquel lugar lo suficientemente amplio, con ventilación natural deficiente, configurado de tal manera\nque una persona puede desempeñar una determinada tarea en su interior, que tiene medios limitados o restringidos para su\nacceso o salida, que no está diseñado para ser ocupado por una persona en forma continua y en el cual se realizan trabajos\nespecíficos ocasionalmente."
    },
    {
      "article_number": "4.10",
      "content": "4.10 Etiqueta de seguridad; bloqueo: El medio mecánico, eléctrico o visual que prohíbe se realicen maniobras en una\ninstalación eléctrica o en un elemento de la misma."
    },
    {
      "article_number": "4.11",
      "content": "4.11 Exhibir: La acción de presentar los registros y/o documentos, mediante cualquier medio, electrónico o impreso, a la\nautoridad laboral que lo solicite, a fin de constatar el cumplimiento de los requisitos que establece esta Norma."
    },
    {
      "article_number": "4.12",
      "content": "4.12 Instalación eléctrica: El conjunto de dispositivos tales como, conductores, transformadores, protecciones, y demás\naccesorios destinados a generar, transmitir o distribuir la energía eléctrica."
    },
    {
      "article_number": "4.13",
      "content": "4.13 Jefe de trabajo: La persona que dirige un trabajo de mantenimiento de las instalaciones eléctricas por designación o\ndelegación de sus superiores, siendo responsable del mismo."
    },
    {
      "article_number": "4.14",
      "content": "4.14 Líneas eléctricas: Todos aquellos conductores, materiales y equipos que integran las instalaciones eléctricas aéreas y\nsubterráneas conductoras de energía eléctrica."
    },
    {
      "article_number": "4.15",
      "content": "4.15 Mantenimiento de las instalaciones eléctricas: Todas aquellas actividades relacionadas con la revisión, montaje,\ndesmontaje, manipulación y servicios proporcionados a las instalaciones eléctricas para la conservación de sus características\noperativas y de diseño en forma segura y confiable."
    },
    {
      "article_number": "4.16",
      "content": "4.16 Operable a distancia: El elemento capaz de ser accionado sin que el operador se exponga al contacto con las partes\nenergizadas."
    },
    {
      "article_number": "4.17",
      "content": "4.17 Partes vivas: Los componentes eléctricos, tales como barras, terminales, conductores, entre otros, que se encuentran\nexpuestos, sin aislar y energizados.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 3/"
    },
    {
      "article_number": "4.18",
      "content": "4.18 Patrón: La persona física o moral que utiliza los servicios de uno o varios trabajadores, en cuyo centro de trabajo cuenta\ncon instalaciones eléctricas permanentes o provisionales, y que es responsable de sus condiciones de seguridad."
    },
    {
      "article_number": "4.19",
      "content": "4.19 Persona capacitada: Aquel trabajador cuya capacitación y adiestramiento han sido comprobados en términos de la\nlegislación vigente o por medio de un proceso de certificación, para intervenir en el diseño, cálculo, construcción o mantenimiento\nde una determinada instalación eléctrica."
    },
    {
      "article_number": "4.20",
      "content": "4.20 Personal autorizado: La persona o personas que conocen y aplican los procedimientos de seguridad en el\nmantenimiento de las instalaciones eléctricas y cuentan con la autorización por escrito del patrón para realizar estas actividades."
    },
    {
      "article_number": "4.21",
      "content": "4.21 Personal expuesto: La persona o personas que al realizar un trabajo de mantenimiento de una instalación eléctrica\npueden recibir una descarga eléctrica o sus efectos, como consecuencia de un contacto, falla o aproximación a elementos\nenergizados."
    },
    {
      "article_number": "4.22",
      "content": "4.22 Procedimiento de seguridad: La forma detallada y secuencial de llevar a cabo una actividad. Se expresa en\ndocumentos que contienen el objeto y el campo de aplicación de la actividad; la forma en que ésta deberá realizarse; la\nidentificación de peligros, riesgos potenciales, posibles lesiones, así como el equipo de protección a utilizar; las funciones y/o\nresponsabilidades de los trabajadores que intervienen, al igual que los materiales, equipos o implementos de trabajo que habrán\nde utilizarse, controlarse y registrarse."
    },
    {
      "article_number": "4.23",
      "content": "4.23 Puesta a tierra eficaz: El contacto físico intencional al terreno, a través de una conexión o conexiones de conductores de\nimpedancia suficientemente baja, y de capacidad adecuada de conducción de corriente eléctrica, para eliminar la formación de\nsobretensiones eléctricas y conducir a tierra las corrientes de falla, inducción o descargas atmosféricas, a fin de evitar daños a las\npersonas o a los equipos conectados."
    },
    {
      "article_number": "4.24",
      "content": "4.24 Riesgo grave: Aquél que compromete la integridad física y/o la vida de los trabajadores que realizan las labores de\nmantenimiento de las instalaciones eléctricas, debido a que puede conllevar un choque eléctrico y/o quemaduras por arco\neléctrico, con motivo de la omisión en el cumplimiento de las condiciones de seguridad previstas en esta Norma, y que requiere\nde atención urgente."
    },
    {
      "article_number": "4.25",
      "content": "4.25 Riesgo potencial: Aquél que se puede producir por los efectos de la exposición del trabajador a la corriente eléctrica,\ntales como choque eléctrico y quemaduras por arco eléctrico."
    },
    {
      "article_number": "4.26",
      "content": "4.26 Zona de trabajo: El lugar donde se desarrollan actividades de mantenimiento de las instalaciones eléctricas por los\ntrabajadores."
    },
    {
      "article_number": "16",
      "content": "16 años y mujeres gestantes realicen actividades de mantenimiento de las instalaciones\neléctricas."
    },
    {
      "article_number": "5.2",
      "content": "5.2 Contar con el plan de trabajo para los trabajadores que realizan actividades de mantenimiento de las instalaciones\neléctricas, de conformidad con lo dispuesto en el Capítulo"
    },
    {
      "article_number": "5.3",
      "content": "5.3 Contar con el diagrama unifilar actualizado de la instalación eléctrica del centro de trabajo, con base en lo dispuesto por la\nNOM-"
    },
    {
      "article_number": "001",
      "content": "001-SEDE-2005, o las que la sustituyan, y con el cuadro general de cargas instaladas por circuito derivado, el cual deberá\nestar disponible para el personal que realice el mantenimiento de dichas instalaciones."
    },
    {
      "article_number": "5.4",
      "content": "5.4 Contar con los procedimientos de seguridad para las actividades de mantenimiento de las instalaciones eléctricas; la\nselección y uso del equipo de trabajo, maquinaria, herramientas e implementos de protección aislante, y la colocación del sistema\nde puesta a tierra temporal, de acuerdo con lo establecido en el Capítulo"
    },
    {
      "article_number": "5.5",
      "content": "5.5 Realizar las actividades de mantenimiento de las instalaciones eléctricas sólo con personal capacitado."
    },
    {
      "article_number": "5.6",
      "content": "5.6 Proporcionar al personal que desarrolle las actividades de mantenimiento de las instalaciones eléctricas, el equipo de\ntrabajo, maquinaria, herramientas e implementos de protección aislante que garanticen su seguridad, según el nivel de tensión o\ncorriente de alimentación de la instalación eléctrica."
    },
    {
      "article_number": "5.7",
      "content": "5.7 Elaborar y dar seguimiento a un programa de revisión y conservación del equipo de trabajo, maquinaria, herramientas e\nimplementos de protección aislante utilizados en las actividades de mantenimiento de las instalaciones eléctricas, el cual deberá\ncontener al menos, las fechas de realización, el responsable de su cumplimiento y el resultado de su ejecución.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 4/"
    },
    {
      "article_number": "5.8",
      "content": "5.8 Contar con procedimientos de revisión, conservación, almacenamiento y reemplazo del equipo de trabajo, maquinaria,\nherramientas e implementos de protección aislante, para realizar las actividades de mantenimiento de las instalaciones eléctricas."
    },
    {
      "article_number": "5.9",
      "content": "5.9 Proporcionar a los trabajadores que realizan actividades de mantenimiento de las instalaciones eléctricas, el equipo de\nprotección personal, conforme a lo dispuesto por la NOM-"
    },
    {
      "article_number": "5.10",
      "content": "5.10 Contar con procedimientos para el uso, revisión, reposición, limpieza, limitaciones, resguardo y disposición final del\nequipo de protección personal, basados en la información del fabricante, y de conformidad con lo que señala la NOM-"
    },
    {
      "article_number": "5.11",
      "content": "5.11 Cumplir, según aplique, con las medidas y condiciones de seguridad establecidas en los capítulos del"
    },
    {
      "article_number": "12",
      "content": "12 de la\npresente Norma, para realizar actividades de mantenimiento de las instalaciones eléctricas."
    },
    {
      "article_number": "5.12",
      "content": "5.12 Disponer en las zonas de trabajo de al menos un extintor, accesible en todo momento, de la capacidad y tipo de fuego\nque se pueda presentar, de acuerdo con la determinación de riesgos potenciales a que se refiere el numeral"
    },
    {
      "article_number": "5.13",
      "content": "5.13 Autorizar por escrito a trabajadores capacitados para realizar actividades de mantenimiento de las instalaciones eléctricas\nen altura, espacios confinados o subestaciones, así como a los que manejen partes vivas."
    },
    {
      "article_number": "5.14",
      "content": "5.14 Informar a los trabajadores que realicen actividades de mantenimiento de las instalaciones eléctricas, sobre los riesgos a\nlos que están expuestos y de las medidas de seguridad que deberán adoptar para la actividad a desarrollar en la zona de trabajo."
    },
    {
      "article_number": "5.15",
      "content": "5.15 Contar con un plan de atención a emergencias, disponible para su consulta y aplicación, con base en lo establecido en el\nCapítulo"
    },
    {
      "article_number": "5.16",
      "content": "5.16 Contar con un botiquín de primeros auxilios que contenga el manual y los materiales de curación necesarios para atender\nlos posibles casos de emergencia, identificados de acuerdo con los riesgos a que estén expuestos los trabajadores, y para\natender a los lesionados o accidentados por efectos de la energía eléctrica."
    },
    {
      "article_number": "5.17",
      "content": "5.17 Proporcionar capacitación y adiestramiento a los trabajadores que realicen actividades de mantenimiento de las\ninstalaciones eléctricas del centro de trabajo, con base en los procedimientos de seguridad que para tal efecto se elaboren,\nconforme a lo dispuesto en el Capítulo"
    },
    {
      "article_number": "5.18",
      "content": "5.18 Supervisar que los contratistas cumplan con lo establecido en la presente Norma, cuando el patrón convenga servicios\ncon ellos para realizar trabajos de mantenimiento de las instalaciones eléctricas."
    },
    {
      "article_number": "5.19",
      "content": "5.19 Contar con registros de los resultados del mantenimiento llevado a cabo a las instalaciones eléctricas, que al menos\nconsideren el nombre del responsable de realizar el trabajo; las actividades desarrolladas y sus resultados, así como las fechas\nen que se realizaron dichos trabajos."
    },
    {
      "article_number": "5.20",
      "content": "5.20 Exhibir los documentos que esta Norma le obligue a elaborar o poseer."
    },
    {
      "article_number": "6.1",
      "content": "6.1 Revisar antes del inicio de sus actividades, que el equipo de trabajo, maquinaria, herramientas e implementos de\nprotección aislante utilizados en las actividades de mantenimiento de las instalaciones eléctricas, se encuentren en condiciones\nde seguridad y operación, y reportar inmediatamente al patrón o a la comisión de seguridad e higiene cualquier anomalía\ndetectada que lo ponga en riesgo durante su uso."
    },
    {
      "article_number": "6.2",
      "content": "6.2 Cumplir con los procedimientos de seguridad establecidos para realizar sus actividades."
    },
    {
      "article_number": "6.3",
      "content": "6.3 Participar en la capacitación y adiestramiento que el patrón les proporcione."
    },
    {
      "article_number": "6.4",
      "content": "6.4 Participar en las actividades en las que se les informe sobre los riesgos a los que están expuestos y las medidas de\nseguridad que deberán adoptar para el desarrollo de su trabajo."
    },
    {
      "article_number": "6.5",
      "content": "6.5 Utilizar el equipo de protección personal proporcionado por el patrón, de conformidad con los procedimientos de uso,\nrevisión, reposición, limpieza, mantenimiento, resguardo y disposición final."
    },
    {
      "article_number": "6.6",
      "content": "6.6 Abstenerse de realizar actividades que puedan tener como consecuencia accidentes y/o daños materiales, que\ncontravengan a lo dispuesto por la presente Norma y a lo establecido por el patrón.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 5/"
    },
    {
      "article_number": "6.7",
      "content": "6.7 Avisar por escrito al patrón y a la comisión de seguridad e higiene, de los incidentes, accidentes, condiciones y actos\ninseguros, o sobre situaciones de emergencia, real o potencial, detectados durante la ejecución de sus actividades."
    },
    {
      "article_number": "6.8",
      "content": "6.8 Seguir las instrucciones que el patrón establezca, en caso de emergencia, conforme al plan de atención a emergencias."
    },
    {
      "article_number": "6.9",
      "content": "6.9 Participar en las entrevistas que realice la autoridad laboral o, en su caso, la unidad de verificación."
    },
    {
      "article_number": "7",
      "content": "7. Plan de trabajo y determinación de riesgos potenciales"
    },
    {
      "article_number": "7.1",
      "content": "7.1 Por cada actividad de mantenimiento de las instalaciones eléctricas se deberá contar con un plan de trabajo que\nconsidere:\na) La descripción de la actividad por desarrollar;\nb) El nombre del jefe de trabajo;\nc) El nombre de los trabajadores que intervienen en la actividad;\nd) El tiempo estimado para realizar la actividad;\ne) El lugar donde se desarrollará la actividad;\nf) En su caso, la autorización, la cual deberá contener al menos:\n1) El nombre del trabajador autorizado;\n2) El nombre y firma del patrón o de la persona que éste designe para otorgar la autorización;\n3) El tipo de trabajo por desarrollar;\n4) El área o lugar donde se desarrollará la actividad;\n5) La fecha y hora de inicio de las actividades, y\n6) El tiempo estimado de terminación;\ng) Los riesgos potenciales determinados con base en lo dispuesto en el numeral"
    },
    {
      "article_number": "7",
      "content": "7.2;\nh) El equipo de protección personal y los equipos de trabajo, maquinaria, herramientas e implementos de protección aislante\nque se requieran para realizar la actividad;\ni) Las medidas de seguridad que se requieran, de acuerdo con los riesgos que se puedan presentar al desarrollar el trabajo,\ny\nj) Los procedimientos de seguridad para realizar las actividades."
    },
    {
      "article_number": "7.2",
      "content": "7.2 Para la determinación de los riesgos potenciales se deberá considerar, según aplique, lo siguiente:\na) La exposición del trabajador a los peligros relacionados con:\n1) Las instalaciones inmediatas a la zona de trabajo;\n2) Los peligros identificados fuera de la zona de trabajo, y\n3) Los peligros originados por otro tipo de actividades en las inmediaciones del lugar donde se realizará el trabajo;\nb) Las consecuencias por las actividades a realizar en las inmediaciones del lugar donde se realizará el trabajo;\nc) La ubicación del equipo eléctrico, la zona y distancias de seguridad, de acuerdo con la tensión eléctrica y las fallas\nprobables;\nd) Las características de los equipos de trabajo, maquinaria, herramientas e implementos de protección aislante a utilizar, y\nlos movimientos a realizar para evitar actos o condiciones inseguras;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 6/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\ne) Las partes del equipo que requieran protección física para evitar el contacto con partes vivas, tales como líneas\nenergizadas y bancos de capacitores, entre otros;\nf) Las maniobras necesarias a realizar antes y después del mantenimiento de las instalaciones eléctricas, en especial las\nrelacionadas con la apertura o cierre de los dispositivos de protección y/o de los medios de conexión y desconexión;\ng) El equipo de protección personal y los equipos de trabajo, maquinaria, herramientas e implementos de protección aislante\ncon que se cuenta y los que se requieran para el tipo de instalaciones eléctricas a las que se dará mantenimiento;\nh) Los procedimientos de seguridad con que se cuenta para realizar las actividades;\ni) Las instalaciones temporales y su impacto en las operaciones y actividades a realizar, en su caso, y\nj) La frecuencia con la que se ejecuta la actividad."
    },
    {
      "article_number": "7.3",
      "content": "7.3 El plan de trabajo deberá:\na) Proporcionarse al trabajador que realizará la actividad, y\nb) Ser aprobado por el patrón o por el responsable de los servicios preventivos de seguridad y salud en el trabajo o por el\njefe de trabajo."
    },
    {
      "article_number": "7.4",
      "content": "7.4 El plan de trabajo se deberá revisar y, en su caso, actualizar cuando se modifiquen los procedimientos de seguridad, o se\nrealice cualquier cambio en su contenido que altere las condiciones en las que se ejecuta el mantenimiento de las instalaciones\neléctricas."
    },
    {
      "article_number": "8",
      "content": "8. Procedimientos de seguridad para realizar actividades de mantenimiento de las instalaciones eléctricas"
    },
    {
      "article_number": "8.1",
      "content": "8.1 Los procedimientos de seguridad para realizar las actividades de mantenimiento de las instalaciones eléctricas deberán\ncontemplar, según aplique, lo siguiente:\na) La indicación para que toda instalación eléctrica se considere energizada hasta que se realice la comprobación de\nausencia de tensión eléctrica, mediante equipos o instrumentos de medición destinados para tal efecto; se efectúe la\npuesta a tierra para la liberación de energía almacenada, y la instalación eléctrica sea puesta a tierra eficaz;\nb) Las instrucciones para comprobar de forma segura la presencia o ausencia de la tensión eléctrica en equipos o\ninstalaciones eléctricas a revisar, por medio del equipo de medición o instrumentos que se requieran;\nc) La indicación para la revisión y ajuste de la coordinación de protecciones;\nd) Las instrucciones para bloquear equipos o colocar señalización, candados, o cualquier otro dispositivo, a efecto de\ngarantizar que el circuito permanezca desenergizado cuando se realizan actividades de mantenimiento;\ne) Las instrucciones para verificar, antes de realizar actividades de mantenimiento, que los dispositivos de protección, en su\ncaso, estén en condiciones de funcionamiento;\nf) Las instrucciones para verificar que la puesta a tierra fija cumple con su función, o para colocar puestas a tierra\ntemporales, antes de realizar actividades de mantenimiento;\ng) Las medidas de seguridad por aplicar, en su caso, cuando no se concluyan las actividades de mantenimiento de las\ninstalaciones eléctricas en la jornada laboral, a fin de evitar lesiones al\npersonal;\nh) Las instrucciones para realizar una revisión del área de trabajo donde se efectuó el mantenimiento, después de haber\nrealizado los trabajos, con el objeto de asegurarse que ha quedado libre de equipo de trabajo, maquinaria, herramientas\ne implementos de protección aislante, e\ni) Las instrucciones para que al término de dicha revisión, se retiren, en su caso, los candados, señales o cualquier otro\ndispositivo utilizado para bloquear la energía y finalmente cerrar el circuito."
    },
    {
      "article_number": "8.2",
      "content": "8.2 Los procedimientos de seguridad para el desarrollo de las actividades de mantenimiento de las instalaciones eléctricas,\ndeberán contener lo siguiente:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 7/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\na) El diagrama unifilar con el cuadro general de cargas correspondiente a la zona donde se realizará el mantenimiento, y\nb) La autorización por escrito otorgada a los trabajadores, en su caso."
    },
    {
      "article_number": "8.3",
      "content": "8.3 Los procedimientos para la selección y uso del equipo de trabajo, maquinaria, herramientas e implementos de protección\naislante, deberán contemplar lo siguiente:\na) La selección de acuerdo con las tensiones eléctricas de operación del circuito, en caso de trabajar con partes vivas;\nb) La forma de entregarlos a los trabajadores y/o que estén disponibles para su consulta;\nc) Las instrucciones para su uso en forma segura;\nd) Las instrucciones para su almacenamiento, transporte o reemplazo, y\ne) Las instrucciones para su revisión y mantenimiento."
    },
    {
      "article_number": "8.4",
      "content": "8.4 El procedimiento para la colocación del sistema de puesta a tierra temporal deberá contemplar, al menos, que:\na) Se empleen conductores, elementos y dispositivos específicamente diseñados para este fin y de la capacidad de\nconducción adecuada;\nb) Se conecte la puesta a tierra lo más cerca posible del lugar de trabajo y en ambas partes del mismo para que sea más\nefectiva;\nc) Se respete la secuencia para conectar y desconectar la puesta a tierra de la manera siguiente:\n1) Conexión: Se conecten los conductores de puesta a tierra al sistema de tierras y, a continuación, a la instalación por\nproteger, mediante pértigas o dispositivos especiales, tales como conductores de líneas, electroductos, entre otros, y\n2) Desconexión: Se proceda a la inversa, es decir, primeramente se retiren de la instalación los conductores de la\npuesta a tierra y a continuación se desconecten del electrodo de puesta a tierra;\nd) Se asegure que todas las cuchillas de seccionadores de puesta a tierra queden en posición de cerrado, cuando la puesta\na tierra se hace por medio de estos equipos;\ne) Se compruebe que la puesta a tierra temporal tenga contacto eléctrico, tanto con las partes metálicas que se deseen\nponer a tierra, como con el sistema de puesta a tierra;\nf) Se impida que en el transcurso de las actividades de conexión de la puesta a tierra, el trabajador esté en contacto\nsimultáneo con dos circuitos de puesta a tierra que no estén unidos eléctricamente, ya que éstos pueden encontrarse a\npotenciales diferentes;\ng) Se verifique que las partes metálicas no conductoras de máquinas, equipos y aparatos con las que pueda tener contacto\nel trabajador de manera accidental, estén puestas a tierra, especialmente las de tipo móvil;\nh) Se coloque un puente conductor puesto a tierra en la zona de trabajo antes de efectuar la\ndesconexión de la puesta a tierra en servicio. El trabajador que realice esta actividad deberá estar aislado para evitar\nformar parte del circuito eléctrico, e\ni) Se suspenda el trabajo durante el tiempo de tormentas eléctricas y pruebas de líneas, cuando se trabaje en el sistema de\ntierras de una instalación."
    },
    {
      "article_number": "9",
      "content": "9. Medidas de seguridad generales para realizar trabajos de mantenimiento de las instalaciones eléctricas"
    },
    {
      "article_number": "9.1",
      "content": "9.1 Efectuar con personal autorizado y capacitado los trabajos de mantenimiento de las instalaciones eléctricas en lugares\npeligrosos, tales como altura, espacios confinados, subestaciones y líneas energizadas."
    },
    {
      "article_number": "9.2",
      "content": "9.2 Delimitar la zona de trabajo para realizar actividades de mantenimiento de las instalaciones eléctricas, o sus proximidades,\ny colocar señales de seguridad que:\na) Indiquen a personas no autorizadas la prohibición de:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 8/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\n1) Entrar a la subestación o energizar el equipo o máquinas eléctricas, y\n2) Operar, manejar o tocar los dispositivos eléctricos;\nb) Identifiquen los dispositivos de enclavamiento de uno a cuatro candados, y\nc) Definan el área en mantenimiento mediante la colocación de:\n1) Cintas, cuerdas o cadenas de plástico de color rojo o anaranjado y mosquetones para su enganche;\n2) Barreras extendibles de color rojo o anaranjado provistas de cuerdas en sus extremos para su sujeción;\n3) Banderolas;\n4) Estandartes;\n5) Distintivos de color rojo para la señalización de la zona de trabajo, o\n6) Tarjetas de libranza con información de quién realiza, quién autoriza, cuándo se inició y cuándo finalizará el trabajo\npor realizar."
    },
    {
      "article_number": "9.3",
      "content": "9.3 Utilizar para el mantenimiento de las instalaciones eléctricas, conforme al trabajo por desarrollar, según aplique, equipo de\ntrabajo, maquinaria, herramientas e implementos de protección aislante y, de ser necesario, uno o más de los equipos o\nmateriales siguientes:\na) Tarimas o alfombras aislantes;\nb) Vainas y caperuzas aislantes;\nc) Comprobadores o discriminadores de tensión eléctrica, de la clase y tensión adecuadas al sistema;\nd) Herramientas aisladas;\ne) Material de señalización, tales como discos, barreras o banderines, entre otros;\nf) Lámparas portátiles, o\ng) Transformadores de aislamiento."
    },
    {
      "article_number": "9.4",
      "content": "9.4 Comprobar, para la realización de trabajos de mantenimiento de las instalaciones eléctricas, al menos que:\na) Las instalaciones eléctricas se encuentren de conformidad con el diagrama unifilar y el plan de trabajo;\nb) Se evite trabajar con conductores o equipos energizados y, en caso de que sea estrictamente necesario, realizarlo si se\ncuenta con el equipo de protección personal y las herramientas o implementos de trabajo requeridos;\nc) Se prohíba a los trabajadores usar alhajas o elementos metálicos durante la ejecución de las actividades;\nd) Se aplique el procedimiento correspondiente a conductores o equipo energizado, antes de efectuar cualquier operación\npara:\n1) Interrumpir el flujo de corriente eléctrica;\n2) Verificar con equipo de medición la ausencia de tensión eléctrica en los conductores o equipo eléctrico;\n3) Poner a tierra y en cortocircuito los conductores y equipo eléctrico;\n4) Aplicar otras medidas preventivas necesarias, como la colocación de candados o avisos, que impidan el\nrestablecimiento de la corriente eléctrica, y\n5) Proteger los elementos con tensión situados en las inmediaciones, contra el contacto accidental;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 9/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\ne) Se mantenga legible la identificación de tableros, gabinetes, interruptores, transformadores, entre otros, así como sus\ncaracterísticas eléctricas;\nf) Se cuente con las herramientas y equipo de protección personal adecuados a cada tarea, tales como: guantes\ndieléctricos, esteras y mantas aislantes, en número suficiente y de acuerdo con el potencial eléctrico en el que se va a\ntrabajar;\ng) Se impida desplazar los aparatos eléctricos portátiles mientras estén conectados a la fuente de energía;\nh) Se evite emplear herramientas y aparatos eléctricos portátiles en atmósferas inflamables o explosivas, a menos que\ncumplan con las especificaciones del equipo a prueba de explosión;\ni) Se apliquen los procedimientos de seguridad que se requieran, con base en lo establecido en el Capítulo"
    },
    {
      "article_number": "8",
      "content": "8 de esta\nNorma;\nj) Se cumpla, cuando se empleen a la intemperie aparatos de conexión de tipo abierto, con lo siguiente:\n1) Proteger a todos los elementos bajo tensión eléctrica contra contactos accidentales, mediante cubiertas o bien\ncolocándolos a una altura tal que no represente un riesgo de contacto accidental;\n2) Conservar las distancias de seguridad del espacio de trabajo en torno a los elementos con tensión o energizados,\nsegún lo dispuesto por la NOM-"
    },
    {
      "article_number": "001",
      "content": "001-SEDE-2005, o las que la sustituyan, y\n3) Proteger los aparatos de conexión, transformadores y demás aparatos eléctricos energizados, con cercas metálicas\nque se encuentren puestas a tierra;\nk) Sean puestos a tierra el armazón de las herramientas y los aparatos de mano y portátiles, excepto el de las herramientas\ncon doble aislamiento;\nl) Se someta el sistema de puesta a tierra de toda la instalación eléctrica a la prueba de resistencia a tierra y de\ncontinuidad, al menos una vez por año, y se registren sus valores;\nm) Se realice una revisión en todo el circuito o red eléctrica en el que se efectuó el mantenimiento, después de haber\nrealizado los trabajos;\nn) Se energicen los circuitos, conductores o equipos, después de haber efectuado cualquier trabajo, únicamente por orden\ndel jefe de trabajo, y\no) Se provea de un interruptor de protección de falla a tierra para proteger a los trabajadores, cuando realicen actividades\nde mantenimiento."
    },
    {
      "article_number": "9.5",
      "content": "9.5 Cumplir, cuando se utilicen herramientas o lámparas portátiles en el mantenimiento de las instalaciones eléctricas de baja\ntensión, con las condiciones de seguridad siguientes:\na) Se cuente con cables de alimentación de las herramientas o lámparas portátiles perfectamente\naislados y en buen estado;\nb) Se utilicen tensiones de alimentación de"
    },
    {
      "article_number": "24",
      "content": "24 volts o menos, en el caso de las herramientas y lámparas portátiles para los\ntrabajos en zanjas, pozos, galerías y calderas, entre otros;\nc) Se provean las lámparas portátiles con mango aislante, dispositivo protector de la bombilla y conductor de aislamiento de\nuso rudo o extra rudo, y\nd) Se cumpla con al menos una de las condiciones siguientes, en aquellos casos en que la herramienta portátil tenga que\nfuncionar con una tensión eléctrica superior a los"
    },
    {
      "article_number": "24",
      "content": "24 volts:\n1) Usar guantes dieléctricos aislantes;\n2) Disponer de doble aislamiento en la herramienta portátil;\n3) Contar con conexión de puesta a tierra;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 10/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\n4) Contar con protección de los defectos de aislamiento de la herramienta, mediante relevadores diferenciales, o\n5) Utilizar transformadores de aislamiento."
    },
    {
      "article_number": "10",
      "content": "10. Condiciones de seguridad en el mantenimiento de las instalaciones eléctricas"
    },
    {
      "article_number": "10.1",
      "content": "10.1 En el equipo eléctrico motivo del mantenimiento se deberá cumplir, según aplique, que:\na) Los interruptores estén contenidos en envolventes que imposibiliten, en cualquier caso, el contacto accidental de\npersonas y objetos;\nb) Se realice la apertura y cierre de cuchillas, seccionadores, cuchillas-fusibles y otros dispositivos similares, por personal\nautorizado, utilizando equipo de protección personal y de seguridad, de acuerdo con los riesgos potenciales\nidentificados.\nEjemplo del equipo de protección personal son: guantes dieléctricos, según la clase y de acuerdo con la tensión eléctrica;\nprotección ocular; casco de seguridad; ropa de trabajo, y botas dieléctricas, entre otros, y\nc) Se efectúe la conexión de alguna instalación eléctrica -nueva o provisional-, o equipo a líneas o circuitos energizados,\ninvariablemente con el circuito desenergizado. En caso de no poder desenergizar el circuito, se deberá aplicar el\nprocedimiento para trabajos con línea energizada que para tal efecto se elabore."
    },
    {
      "article_number": "10.2",
      "content": "10.2 En las instalaciones eléctricas se deberá verificar, según aplique, que:\na) Todos los equipos destinados al uso y distribución de la energía eléctrica cuenten con información para identificar las\ncaracterísticas eléctricas y la distancia de seguridad para las tensiones eléctricas presentes, ya sea en una placa, en\netiquetas adheridas o marcada sobre el equipo;\nb) En lugares en los que el contacto con equipos eléctricos o la proximidad de éstos pueda entrañar peligro para los\ntrabajadores, se cuente con las señalizaciones de seguridad, conforme a lo dispuesto por la NOM-"
    },
    {
      "article_number": "026",
      "content": "026-STPS-2008, o las\nque la sustituyan, para indicar los riesgos y para el uso del equipo de protección personal;\nc) Los elementos energizados se encuentren fuera del alcance de los trabajadores;\nd) Se delimite la zona de trabajo mediante la utilización, entre otros, de los medios siguientes:\n1) Barreras protectoras;\n2) Resguardos;\n3) Cintas delimitadoras, y\n4) Control de acceso;\ne) Se manipulen los conductores energizados con guantes dieléctricos o con herramienta aislada, diseñada para el nivel de\ntensión eléctrica que se maneje;\nf) Se proteja contra daños a todos los cables, especialmente los expuestos a cargas de vehículos o equipos mecánicos\npesados;\ng) Se cumpla, en las cubiertas del equipo o de los dispositivos fijos, que su apertura interrumpa la tensión eléctrica, por\nmedio de una herramienta o llave especial;\nh) Se protejan eficazmente los cables desnudos y otros elementos descubiertos energizados, cuando se instalen, mediante\ncercas o pantallas de protección, o se cumpla con las distancias de seguridad a que se refiere la NOM-"
    },
    {
      "article_number": "001",
      "content": "001-SEDE-2005,\no las que la sustituyan;\ni) Se prohíba el uso de elementos metálicos tales como flexómetros, varillas, tubos, perfiles, así como de equipos de\nradiocomunicación con antena, en las inmediaciones de las instalaciones eléctricas energizadas;\nj) Se evite almacenar materiales de cualquier tipo sobre las instalaciones eléctricas, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 11/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nk) Se mantenga libre de obstáculos el acceso a los tableros o puntos de conexión o desconexión de la instalación eléctrica."
    },
    {
      "article_number": "10.3",
      "content": "10.3 En las subestaciones eléctricas se deberán adoptar, al menos, las medidas de seguridad siguientes:\na) Se obtenga la autorización para realizar trabajos en la subestación;\nb) Se use el equipo de protección personal necesario para realizar los trabajos en la subestación;\nc) Se realicen las actividades de mantenimiento en la subestación eléctrica, al menos con dos trabajadores;\nd) Se considere que todo el equipo que se localice en la subestación eléctrica está energizado, hasta que no se compruebe\nla ausencia de tensión eléctrica y que esté puesto a tierra efectivamente, antes de iniciar el mantenimiento;\ne) Se apliquen los procedimientos de seguridad establecidos para el mantenimiento y los que se requieran, de conformidad\ncon lo establecido en el Capítulo"
    },
    {
      "article_number": "8",
      "content": "8 de la presente Norma;\nf) Se respeten los avisos de seguridad;\ng) Se manejen equipos de calibración y prueba que cuenten con certificado vigente de calibración;\nh) Se mantengan las palancas de acción manual, puertas de acceso, gabinetes de equipo de control, entre otros, según sea\nel caso, con candado o con una etiqueta de seguridad que indique que están siendo operados o se está ejecutando en\nellos algún trabajo;\ni) Se asegure que las partes vivas de la subestación eléctrica están fuera del alcance del personal o protegidas por\npantallas, enrejados, rejillas u otros medios similares, y\nj) Se identifique la salida de emergencia y asegure que las puertas abran:\n1) Hacia afuera o sean corredizas;\n2) Fácilmente desde el interior, y que se encuentren libres de obstáculos, y\n3) Desde el exterior únicamente con una llave especial o controlada."
    },
    {
      "article_number": "10.4",
      "content": "10.4 En los equipos o dispositivos de las instalaciones eléctricas provisionales objeto del mantenimiento, se deberá comprobar\nque:\na) Se apliquen las medidas de seguridad, en caso de contar con líneas energizadas sin aislar próximas a muros;\nb) Se revise que estén desenergizados y puestos a tierra;\nc) Se verifique que no existen daños en los aislamientos de los conductores;\nd) Cuenten los empalmes con la resistencia mecánica para mantener la continuidad del circuito, y\ne) Se mantenga la continuidad eléctrica en todas las soldaduras o uniones."
    },
    {
      "article_number": "10.5",
      "content": "10.5 Para la realización de trabajos dentro del perímetro de las instalaciones eléctricas, se deberá comprobar que:\na) Se conserve la distancia de seguridad que corresponda a la tensión eléctrica de la instalación, antes de efectuar cualquier\nmaniobra de mantenimiento a los conductores o instalaciones eléctricas. Para establecer la distancia de seguridad, se\ndeberá aplicar lo establecido en la NOM-"
    },
    {
      "article_number": "001",
      "content": "001-SEDE-2005, o las que la sustituyan;\nb) Se impida hacer maniobras de mantenimiento a una distancia menor de trabajo en un conductor o instalación eléctrica,\nmientras no se tenga desenergizado dicho conductor o instalación eléctrica, o no sean aplicadas las medidas de\nseguridad indicadas en esta Norma, y\nc) Se adopten las medidas de seguridad e indiquen las instrucciones específicas para prevenir los riesgos de trabajo,\ncuando no sea posible desconectar un conductor o equipo de una instalación eléctrica, en cuya proximidad se vayan a\nefectuar maniobras de mantenimiento. Dichas medidas deberán incluir al menos lo siguiente:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 12/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\n1) Colocar protecciones aislantes, candados o etiquetas de seguridad en los conductores e instalaciones energizados,\nsegún corresponda, y\n2) Controlar, en su caso, el desplazamiento del equipo móvil empleado para dar mantenimiento en las inmediaciones de\nconductores o equipos de una instalación eléctrica que no puedan ser desconectados, a fin de evitar el riesgo por\ncontacto."
    },
    {
      "article_number": "10.6",
      "content": "10.6 Para instalaciones eléctricas provisionales, se deberán seguir, al menos, las medidas de seguridad siguientes:\na) Solicitar por escrito al jefe de trabajo del centro de maniobras o despacho, autorización para colocar instalaciones\neléctricas provisionales;\nb) Informar por escrito al jefe de trabajo del centro de maniobras o despacho, de todas aquellas modificaciones\nprovisionales efectuadas y etiquetas colocadas, con el propósito de que sean retiradas o convertidas en instalaciones\npermanentes;\nc) Emplear las instalaciones eléctricas provisionales únicamente para el fin que fueron diseñadas;\nd) Retirar las instalaciones provisionales al término del propósito para el cual fueron colocadas, conforme a lo dispuesto por\nla NOM-"
    },
    {
      "article_number": "001",
      "content": "001-SEDE-2005, o las que la sustituyan, y\ne) Retirar las puestas a tierra conforme a lo dispuesto por la NOM-"
    },
    {
      "article_number": "11",
      "content": "11. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas aéreas y\nsubterráneas"
    },
    {
      "article_number": "11.1",
      "content": "11.1 Aplicar los procedimientos que correspondan con base en lo dispuesto en el Capítulo"
    },
    {
      "article_number": "11.2",
      "content": "11.2 Verificar que se cumpla, además de las medidas generales de seguridad establecidas en el Capítulo"
    },
    {
      "article_number": "9",
      "content": "9 de esta Norma,\nque se:\na) Realicen las actividades de mantenimiento de las instalaciones eléctricas únicamente con personal autorizado y\ncapacitado para tal fin;\nb) Efectúe la desconexión de líneas o equipos de la fuente de energía eléctrica, abriendo primero los equipos diseñados\npara operar con carga;\nc) Ejecute para la apertura o cierre de cuchillas energizadas de operación en grupo, lo siguiente:\n1) Verificar que el maneral se encuentre conmutado a tierra;\n2) Usar equipo de protección personal adecuado a la actividad, y\n3) Utilizar tapetes aislantes, mantas o cubiertas aislantes, en caso de que exista humedad excesiva en el suelo;\nd) Verifique la ausencia de tensión eléctrica antes de iniciar el trabajo; se pongan en corto circuito y a tierra, ambos lados de\nlas líneas, lo más cerca posible del lugar de trabajo, y se asegure que las puestas a tierra tengan el calibre adecuado\npara conducir con seguridad una falla a tierra, mantengan continuidad eléctrica y una impedancia suficientemente baja;\ne) Coloquen barreras de protección y señales o avisos de seguridad en la zona de trabajo donde se ubiquen los dispositivos\nde conexión/desconexión y/o protección;\nf) Coloque, a la altura del dispositivo de seccionamiento o sobre la manija del dispositivo, un aviso preventivo con la\nleyenda: \"Peligro, no energizar\", y bloqueos físicos como candados, cuando se abran interruptores, restauradores y\ncuchillas que se localicen en vía pública o se trate de equipo operable a distancia;\ng) Verifique que todas las posibles fuentes de alimentación en la zona de trabajo estén abiertas;\nh) Coloquen cubiertas protectoras para el poste y/o para el conductor, de acuerdo con el nivel de tensión eléctrica que\ncorresponda, en caso de instalar o remover un poste entre líneas energizadas o cerca de ellas. Los trabajadores deberán\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 13/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nusar guantes dieléctricos para la tensión eléctrica requerida, además de guantes de carnaza o de piel para manipular el\nposte;\ni) Ponga a tierra la estructura metálica del camión utilizado para colocar o remover un poste entre líneas energizadas o\ncerca de ellas. Los trabajadores no deberán tocar el vehículo mientras estén parados en el suelo, a menos que se hayan\nterminado las maniobras o se detenga la actividad;\nj) Realice, para reemplazar los fusibles en las líneas de alta tensión, lo siguiente:\n1) Se verifique la ausencia de tensión eléctrica antes de iniciar el trabajo y, en su caso, se pongan en corto circuito y a\ntierra, ambos lados de las líneas, lo más cerca posible del lugar de trabajo;\n2) Se verifique que se haya corregido la falla;\n3) Se mantenga la distancia de seguridad. Los cortacircuitos fusibles al estar abiertos del lado de la carga se\nconsideran energizados y para reemplazarlos se requiere que sean puestos a tierra;\n4) Se incline la cabeza ligeramente hacia abajo al momento de cerrar un cortacircuito fusible, para protegerse del arco\neléctrico y posibles proyecciones de partículas que puedan producirse. Se deberá utilizar para esta actividad casco\nde seguridad con barboquejo para usos eléctricos, botas de seguridad sin casquillo metálico, guantes dieléctricos,\nropa de trabajo de algodón y lentes de seguridad, y\n5) Se verifique la continuidad de las conexiones de puesta a tierra y de los conductores de puesta a tierra;\nk) Cuente en el carrete que suministra el conductor, con una puesta a tierra, en caso de tender un conductor cerca de\notro(s) conductor(es) energizado(s). El trabajador que atiende el carrete deberá trabajar en una plataforma aislada y usar\nguantes aislantes, de acuerdo con el nivel de tensión;\nl) Verifique en las líneas montadas sobre los mismos apoyos, en todo o parte de su recorrido, que:\n1) Se prohíba realizar trabajos y maniobras en una línea por el procedimiento llamado de \"hora convenida\";\n2) Se evite realizar trabajos o éstos se suspendan cuando haya tormentas eléctricas, y\n3) Se impida realizar trabajos en una línea con dos o más circuitos estando uno de ellos con tensión eléctrica, si para\nsu ejecución es necesario mover los conductores, aisladores o soportes mecánicos, de forma que se pudiera entrar\nen contacto con el otro circuito, y\nm) Asegure que no quede ningún trabajador en la línea, ni depositadas herramientas en el lugar de trabajo al terminar las\nactividades y antes de retirar las conexiones de puesta a tierra. Después se deberá proceder a quitar las conexiones de\npuesta a tierra, en sentido inverso al seguido en su colocación."
    },
    {
      "article_number": "11.3",
      "content": "11.3 Para los trabajos de mantenimiento en líneas subterráneas se deberán adoptar, según aplique, las medidas de seguridad\nprevistas en el numeral"
    },
    {
      "article_number": "11.2",
      "content": "11.2 de la presente Norma, así como las siguientes:\na) Identificar la ubicación de los equipos conforme lo indiquen los planos;\nb) Ubicar las trayectorias, circuitos de alimentación, transformadores, seccionadores e interruptores;\nc) Determinar las medidas preventivas para realizar las tareas en función de los riesgos presentes al momento de efectuar\nlos trabajos, y\nd) Verificar el estado y la continuidad eléctrica de las conexiones de puesta a tierra y de los conductores de puesta a tierra."
    },
    {
      "article_number": "12",
      "content": "12. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas energizadas"
    },
    {
      "article_number": "12.1",
      "content": "12.1 Cumplir con lo establecido en los procedimientos de seguridad a que se refieren los numerales"
    },
    {
      "article_number": "8.3",
      "content": "8.3 de esta Norma,\npara realizar trabajos de mantenimiento de las instalaciones eléctricas energizadas, así como con las instrucciones de seguridad\nsiguientes:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 14/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\na) Efectuar la actividad por trabajadores autorizados y capacitados;\nb) Cumplir con la técnica descrita en los procedimientos del plan de trabajo y utilizar las herramientas e implementos\nnecesarios para efectuar la actividad, así como el equipo de protección personal adecuado al riesgo;\nc) Seguir la secuencia de ejecución de las maniobras, tales como la conexión y/o desconexión de dispositivos de\nseccionamiento y protección, el traslado de líneas, la colocación de puentes provisionales, el aislamiento de redes, entre\notras;\nd) Utilizar los medios de comunicación, en su caso, con la subestación, el centro de maniobras o el jefe de trabajo;\ne) Realizar la entrega y recepción de la zona de trabajo para el inicio y término de las actividades, respectivamente, y\nf) Contar con supervisión permanente en la ejecución de los trabajos."
    },
    {
      "article_number": "12.2",
      "content": "12.2 Cumplir, para la ejecución de los trabajos de mantenimiento de las instalaciones eléctricas energizadas, con lo siguiente:\na) Realizar una reunión previa al inicio de las actividades, en la zona de trabajo, a fin de efectuar un análisis de las\ncondiciones del lugar, considerando, al menos lo siguiente:\n1) Las redes cercanas a la zona de trabajo;\n2) La ubicación correcta del vehículo, y\n3) La puesta a tierra del vehículo;\nb) Prohibir efectuar trabajos de línea energizada en circuitos en falla, en días lluviosos o cuando no se cuente con el\nmaterial y equipo necesario;\nc) Contar con un programa para la revisión y mantenimiento de vehículos, equipos y herramientas, a fin de comprobar que\ncumplen con el nivel de aislamiento requerido;\nd) Verificar que los equipos de protección y/o seccionamiento automático o los operables a distancia se encuentren, de\nmanera tal, que se puedan efectuar trabajos con línea energizada;\ne) Utilizar siempre el equipo de protección personal y equipo para trabajo de línea energizada de la clase que corresponda\nde acuerdo con el nivel de tensión eléctrica de la instalación donde se efectuará el trabajo, y\nf) Efectuar el trabajo en una fase a la vez manteniendo las demás alejadas y/o cubiertas."
    },
    {
      "article_number": "13.1",
      "content": "13.1 El plan de atención a emergencias deberá contener, al menos, lo siguiente:\na) El responsable de implementar el plan;\nb) Los equipos o aparatos necesarios para la ejecución del plan;\nc) Los procedimientos para:\n1) La comunicación de la emergencia, junto con el directorio de los servicios de auxilio para la emergencia, rescate y\nhospitales, entre otros;\n2) La suspensión de las actividades, que incluyan las acciones inmediatas para la desconexión de la fuente de energía;\n3) La eliminación de los riesgos durante y después de la emergencia;\n4) El uso de los sistemas y equipo de rescate, en su caso;\n5) La atención y traslado de las víctimas a lugares de atención médica, que al menos indiquen:\ni) Las instrucciones específicas en un lugar visible, de qué hacer en caso de accidente;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 15/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nii) Las instrucciones para retirar al lesionado del peligro inmediato; la colocación de la víctima en un lugar seguro;\nla aplicación de los primeros auxilios, en su caso; la aplicación de las técnicas de reanimación cardiopulmonar\n(RCP), y las correspondientes para llamar a los servicios de auxilio, y\niii) Los hospitales o unidades médicas más próximos para trasladar a la víctima, y\n6) La reanudación de actividades, en su caso, y\nd) La capacitación y adiestramiento de los trabajadores en relación con el contenido del plan de atención a emergencias."
    },
    {
      "article_number": "14.1",
      "content": "14.1 A los trabajadores que realicen el mantenimiento de las instalaciones eléctricas del centro de trabajo se les deberá\nproporcionar capacitación, adiestramiento e información, de acuerdo con las tareas asignadas y el plan de atención a\nemergencias."
    },
    {
      "article_number": "14.2",
      "content": "14.2 La capacitación de los trabajadores que realicen el mantenimiento de las instalaciones eléctricas, deberá considerar, al\nmenos lo siguiente:\na) La información sobre los riesgos de trabajo relacionados con el mantenimiento de las instalaciones eléctricas;\nb) La descripción general sobre los efectos en el organismo ocasionados por una descarga eléctrica o sus efectos, como\nconsecuencia de un contacto, falla o aproximación a elementos energizados, con énfasis en las condiciones que deberán\nevitarse para prevenir lesiones o daños a la salud;\nc) Los procedimientos de seguridad para realizar el mantenimiento de las instalaciones eléctricas, a que se refiere el\nCapítulo"
    },
    {
      "article_number": "8",
      "content": "8 de la presente Norma;\nd) Las medidas de seguridad establecidas en esta Norma, aplicables a las actividades por realizar, y que se deberán\nadoptar en la ejecución de las actividades o trabajos de mantenimiento de las instalaciones eléctricas;\ne) El uso, mantenimiento, conservación, almacenamiento y reposición del equipo de protección personal, de acuerdo con lo\nestablecido en la NOM-"
    },
    {
      "article_number": "017",
      "content": "017-STPS-2008, o las que la sustituyan;\nf) Los temas teórico-prácticos sobre la forma segura de manejar, dar mantenimiento, revisar y almacenar la maquinaria,\nequipo, herramientas, materiales e implementos de trabajo;\ng) Las condiciones bajo las cuales la maquinaria, equipo, herramientas, materiales e implementos de trabajo deberán ser\npuestos fuera de servicio para su reparación o reemplazo;\nh) Las condiciones climáticas u otros factores desfavorables que obligarían a interrumpir los trabajos, e\ni) El contenido del plan de atención a emergencias y otras acciones que se desprendan de las situaciones de emergencia,\nque pudieran presentarse durante la realización de los trabajos de mantenimiento de las instalaciones eléctricas."
    },
    {
      "article_number": "15.1",
      "content": "15.1 El patrón tendrá la opción de contratar una unidad de verificación acreditada y aprobada, en los términos de la Ley\nFederal sobre Metrología y Normalización y su Reglamento, para verificar el grado de cumplimiento con la presente Norma."
    },
    {
      "article_number": "15.2",
      "content": "15.2 Las unidades de verificación que evalúen la conformidad con esta Norma, deberán aplicar los criterios de cumplimiento\nestablecidos en el procedimiento para la evaluación de la conformidad del Capítulo"
    },
    {
      "article_number": "15.3",
      "content": "15.3 Las unidades de verificación acreditadas y aprobadas que evalúen el cumplimiento de la presente Norma deberán emitir\nun dictamen, el cual habrá de contener:\na) Datos del patrón:\n1) El nombre, denominación o razón social;\n2) El domicilio completo, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 16/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\n3) El nombre y firma del patrón y, en su caso, del representante legal, y\nb) Datos de la unidad de verificación:\n1) El nombre, denominación o razón social;\n2) El número de registro otorgado por la entidad de acreditación;\n3) El número de aprobación otorgado por la Secretaría del Trabajo y Previsión Social;\n4) Las fechas en que se otorgó la acreditación y aprobación;\n5) El resultado de la verificación;\n6) El nombre y firma del responsable de emitir el dictamen;\n7) El lugar y fecha de la firma del dictamen;\n8) La vigencia del dictamen, y\n9) El número de registro del dictamen otorgado por la Secretaría del Trabajo y Previsión Social, al rendirse el informe\nrespectivo."
    },
    {
      "article_number": "15.4",
      "content": "15.4 La vigencia de los dictámenes emitidos por las unidades de verificación será de un año, siempre y cuando no sean\nmodificadas las condiciones que sirvieron para su emisión."
    },
    {
      "article_number": "16",
      "content": "16. Procedimiento para la evaluación de la conformidad"
    },
    {
      "article_number": "16.1",
      "content": "16.1 Este procedimiento para la evaluación de la conformidad aplica tanto a las visitas de inspección desarrolladas por la\nautoridad del trabajo, como a las visitas de verificación que realicen las unidades de verificación."
    },
    {
      "article_number": "16.2",
      "content": "16.2 El dictamen de verificación vigente deberá estar a disposición de la autoridad del trabajo cuando ésta lo solicite."
    },
    {
      "article_number": "16.3",
      "content": "16.3 Los aspectos a verificar durante la evaluación de la conformidad de esta Norma se realizará, según aplique, mediante la\nconstatación física, revisión documental, registros o entrevistas, de conformidad con lo siguiente:\nTipo de\nDisposición Criterio de aceptación Observaciones Riesgo\nevaluació n"
    },
    {
      "article_number": "5.1",
      "content": "5.1 Entrevista El patrón cumple cuando, al entrevistar a los Grave\ntrabajadores, seleccionados de acuerdo con el\ncriterio muestral de la Tabla 1, del numeral"
    },
    {
      "article_number": "16",
      "content": "16.4, se\nconstata que en el centro de trabajo se prohíbe que\nmenores de"
    },
    {
      "article_number": "16",
      "content": "16 años y mujeres gestantes realicen\nactividades de mantenimiento de las instalaciones\neléctricas.\nFísica El patrón cumple cuando, al realizar un recorrido Grave\npor el centro de trabajo, se constata que no existen\nmenores de"
    },
    {
      "article_number": "16",
      "content": "16 años y mujeres gestantes\nrealizando actividades de mantenimiento de las\ninstalaciones eléctricas."
    },
    {
      "article_number": "7.1",
      "content": "7.1 Documental El patrón cumple cuando:\nØ Presenta evidencia documental de que cuenta\ncon un plan de trabajo por cada actividad de\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 17/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nmantenimiento de las instalaciones eléctricas\npara los trabajadores que realizan dichos\ntrabajos;\nØ El plan de trabajo considera:\nü La descripción de la actividad por\ndesarrollar;\nü El nombre del jefe de trabajo;\nü El nombre de los trabajadores que\nintervienen en la actividad;\nü El tiempo estimado para realizar la\nactividad;\nü El lugar donde se desarrollará la\nactividad;\nü En su caso, la autorización, misma que\ncontiene al menos:\no El nombre del trabajador autorizado;\no El nombre y firma del patrón o de la\npersona que éste designe para\notorgar la autorización;\no El tipo de trabajo por desarrollar;\no El área o lugar donde se desarrollará\nla actividad;\no La fecha y hora de inicio de las\nactividades, y\no El tiempo estimado de terminación;\nü Los riesgos potenciales determinados con\nbase en lo dispuesto en el numeral"
    },
    {
      "article_number": "7",
      "content": "7.2;\nü El equipo de protección personal y los\nequipos de trabajo, maquinaria,\nherramientas e implementos de\nprotección aislante que se requieren para\nrealizar la actividad;\nü Las medidas de seguridad que se\nrequieren, de acuerdo con los riesgos que\nse pueden presentar al desarrollar el\ntrabajo, y\nü Los procedimientos de seguridad para\nrealizar las actividades.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 18/"
    },
    {
      "article_number": "7.2",
      "content": "7.2 Documental El patrón cumple cuando presenta evidencia\ndocumental de que para la determinación de los\nriesgos potenciales considera, según aplique, lo\nsiguiente:\nØ La exposición del trabajador a los peligros\nrelacionados con:\nü Las instalaciones inmediatas a la zona de\ntrabajo;\nü Los peligros identificados fuera de la zona\nde trabajo, y\nü Los peligros originados por otro tipo de\nactividades en las inmediaciones del\nlugar donde se realiza el trabajo;\nØ Las consecuencias por las actividades a\nrealizar en las inmediaciones del lugar donde\nse realiza el trabajo;\nØ La ubicación del equipo eléctrico, la zona y\ndistancias de seguridad, de acuerdo con la\ntensión eléctrica y las fallas probables;\nØ Las características de los equipos de trabajo,\nmaquinaria, herramientas e implementos de\nprotección aislante a utilizar, y los\nmovimientos a realizar para evitar actos o\ncondiciones inseguras;\nØ Las partes del equipo que requieren\nprotección física para evitar el contacto con\npartes vivas, tales como líneas energizadas y\nbancos de �apacitares, entre otros;\nØ Las maniobras necesarias a realizar antes y\ndespués del mantenimiento de las\ninstalaciones eléctricas, en especial las\nrelacionadas con la apertura o cierre de los\ndispositivos de protección y/o de los medios\nde conexión y desconexión;\nØ El equipo de protección personal y los\nequipos de trabajo, maquinaria, herramientas\ne implementos de protección aislante con que\nse cuente y los que se requieren para el tipo\nde instalaciones eléctricas a las que se de\nmantenimiento;\nØ Los procedimientos de seguridad con que se\ncuente para realizar las actividades;\nØ Las instalaciones temporales y su impacto en\nlas operaciones y actividades a realizar, en su\ncaso, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 19/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nØ La frecuencia con la que se ejecuta la\nactividad."
    },
    {
      "article_number": "7.3",
      "content": "7.3 a) Entrevista El patrón cumple cuando al entrevistar a los\ntrabajadores, seleccionados de acuerdo con el\ncriterio muestral de la Tabla 1, del numeral"
    },
    {
      "article_number": "16",
      "content": "16.4, se\nconstata que el plan de trabajo se proporciona al\ntrabajador que realiza la actividad.\nFísica El patrón cumple cuando, al realizar un recorrido\npor el centro laboral, se constata que el plan de\ntrabajo se proporciona al trabajador que realiza la\nactividad."
    },
    {
      "article_number": "7.4",
      "content": "7.4 Documental El patrón cumple cuando presenta evidencia\ndocumental de que el plan de trabajo:\nØ Es aprobado por el patrón o por el\nresponsable de los servicios preventivos de\nseguridad y salud en el trabajo o por el jefe\nde trabajo, y\nØ Se revisa y, en su caso, actualiza cuando se\nmodifican los procedimientos de seguridad, o\nse realiza cualquier cambio en su contenido\nque altera las condiciones en las que se\nejecuta el mantenimiento de las instalaciones\neléctricas."
    },
    {
      "article_number": "5.3",
      "content": "5.3 Documental El patrón cumple cuando:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 20/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nØ Presenta evidencia documental de que cuenta\ncon el diagrama unifilar actualizado de la\ninstalación eléctrica del centro de trabajo, con\nbase en lo dispuesto por la NOM-"
    },
    {
      "article_number": "001",
      "content": "001-SEDE-\n2005, o las que la sustituyan, y con el cuadro\ngeneral de cargas instaladas por circuito\nderivado, y\nØ El diagrama unifilar contiene lo siguiente:\nü La superficie en metros cuadrados del\nedificio u otra estructura alimentada por\ncada alimentador;\nü La carga total conectada antes de aplicar\nlos factores de demanda;\nü Los factores de demanda aplicados;\nü La carga calculada después de aplicar los\nfactores de demanda;\nü El tipo, tamaño nominal y longitud de los\nconductores utilizados, y\nü La caída de tensión de cada circuito\nderivado y circuito alimentador.\nEntrevista El patrón cumple cuando al entrevistar a los\ntrabajadores, seleccionados de acuerdo con el\ncriterio muestral de la Tabla 1, del numeral"
    },
    {
      "article_number": "16",
      "content": "16.4, se\nconstata que el diagrama unifilar está disponible\npara el personal que realiza el mantenimiento de las\ninstalaciones eléctricas."
    },
    {
      "article_number": "8",
      "content": "8 Documental El patrón cumple cuando presenta evidencia\ndocumental de que:\nØ Cuenta con los procedimientos de seguridad\npara:\nü Las actividades de mantenimiento de las\ninstalaciones eléctricas;\nü La selección y uso del equipo de trabajo,\nmaquinaria, herramientas e implementos\nde protección aislante, y\nü La colocación del sistema de puesta a\ntierra temporal;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 21/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nØ Los procedimientos de seguridad para realizar\nlas actividades de mantenimiento de las\ninstalaciones eléctricas contemplan, según\naplique, lo siguiente:\nü La indicación para que toda instalación\neléctrica se considera energizada hasta\nque se realice la comprobación de\nausencia de tensión eléctrica, mediante\nequipos o instrumentos de medición\ndestinados para tal efecto; se efectúa la\npuesta a tierra para la liberación de\nenergía almacenada, y la instalación\neléctrica es puesta a tierra eficaz;\nü Las instrucciones para comprobar de\nforma segura la presencia o ausencia de\nla tensión eléctrica en equipos o\ninstalaciones eléctricas a revisar, por\nmedio del equipo de medición o\ninstrumentos que se requieran;\nü La indicación para la revisión y ajuste de\nla coordinación de protecciones;\nü Las instrucciones para bloquear equipos\no colocar señalización, candados, o\ncualquier otro dispositivo, a efecto de\ngarantizar que el circuito permanezca\ndesenergizado cuando se realizan\nactividades de mantenimiento;\nü Las instrucciones para verificar, antes de\nrealizar actividades de mantenimiento,\nque los dispositivos de protección, en su\ncaso, están en condiciones de\nfuncionamiento;\nü Las instrucciones para verificar que la\npuesta a tierra fija cumple con su función,\no para colocar puestas a tierra\ntemporales, antes de realizar actividades\nde mantenimiento;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 22/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nü Las medidas de seguridad por aplicar, en\nsu caso, cuando no se concluyen las\nactividades de mantenimiento de las\ninstalaciones eléctricas en la jornada\nlaboral, a fin de evitar lesiones al\npersonal;\nü Las instrucciones para realizar una\nrevisión del área de trabajo donde se\nefectuó el mantenimiento, después de\nhaber realizado los trabajos, con el objeto\nde asegurarse que ha quedado libre de\nequipo de trabajo, maquinaria,\nherramientas e implementos de\nprotección aislante, y\nü Las instrucciones para que al término de\ndicha revisión, se retiren, en su caso, los\ncandados, señales o cualquier otro\ndispositivo utilizado para bloquear la\nenergía y, finalmente, cerrar el circuito;\nØ Los procedimientos de seguridad para el\ndesarrollo de las actividades de\nmantenimiento de las instalaciones eléctricas,\ncontienen lo siguiente:\nü El diagrama unifilar con el cuadro general\nde cargas correspondiente a la zona\ndonde se realiza el mantenimiento, y\nü La autorización por escrito otorgada a los\ntrabajadores, en su caso;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 23/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nØ Los procedimientos para la selección y uso\ndel equipo de trabajo, maquinaria,\nherramientas e implementos de protección\naislante, contemplan lo siguiente:\nü La selección de acuerdo con las\ntensiones eléctricas de operación del\ncircuito, en caso de trabajar con partes\nvivas;\nü La forma de entregarlos a los\ntrabajadores y/o que están disponibles\npara su consulta;\nü Las instrucciones para su uso en forma\nsegura;\nü Las instrucciones para su\nalmacenamiento, transporte o reemplazo,\ny\nü Las instrucciones para su revisión y\nmantenimiento, y\nØ El procedimiento para la colocación del\nsistema de puesta a tierra temporal\ncontempla, al menos, que:\nü Se emplean conductores, elementos y\ndispositivos específicamente diseñados\npara este fin y de la capacidad de\nconducción adecuada;\nü Se conecta la puesta a tierra lo más cerca\nposible del lugar de trabajo y en ambas\npartes del mismo para que sea más\nefectiva;\nü Se respeta la secuencia para conectar y\ndesconectar la puesta a tierra de la\nmanera siguiente:\no Conexión: Se conectan los\nconductores de puesta a tierra al\nsistema de tierras y, a continuación, a\nla instalación por proteger, mediante\npértigas o dispositivos especiales a la\ninstalación a proteger, tales como\nconductores de líneas o\nelectroductos, entre otros, y\no Desconexión: Se procede a la\ninversa, es decir, primeramente se\nretiran de la instalación los\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 24/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nconductores de la puesta a tierra y a\ncontinuación se desconectan del\nelectrodo de puesta a tierra;\nü Se asegura que todas las cuchillas de\nseccionadores de puesta a tierra quedan\nen posición de cerrado, cuando la puesta\na tierra se hace por medio de estos\nequipos;\nü Se comprueba que la puesta a tierra\ntemporal tenga contacto eléctrico, tanto\ncon las partes metálicas que se desean\nponer a tierra, como con el sistema de\npuesta a tierra;\nü Se impida que en el transcurso de las\nactividades de conexión de la puesta a\ntierra, el trabajador está en contacto\nsimultáneo con dos circuitos de puesta a\ntierra que no estén unidos eléctricamente,\nya que éstos pueden encontrarse a\npotenciales diferentes;\nü Se verifica que las partes metálicas no\nconductoras de máquinas, equipos y\naparatos con las que pueda tener\ncontacto el trabajador de manera\naccidental, están puestas a tierra,\nespecialmente las de tipo móvil;\nü Se coloca un puente conductor puesto a El trabajador que realiza\ntierra en la zona de trabajo antes de esta actividad está aislado\nefectuar la desconexión de la puesta a para evitar formar parte del\ntierra en servicio, y circuito eléctrico.\nü Se suspenda el trabajo durante el tiempo\nde tormentas eléctricas y pruebas de\nlíneas, cuando se trabaja en el sistema\nde tierras de una instalación.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 25/"
    },
    {
      "article_number": "5.5",
      "content": "5.5 Documental El patrón cumple cuando presenta evidencia Grave\ndocumental de que realiza las actividades de\nmantenimiento de las instalaciones eléctricas sólo\ncon personal capacitado."
    },
    {
      "article_number": "5.6",
      "content": "5.6 El patrón cumple cuando:\nFísica Ø Al realizar un recorrido por el centro de Grave\ntrabajo, se constata que proporciona al\npersonal que desarrolla las actividades de\nmantenimiento de las instalaciones eléctricas,\nel equipo de trabajo, maquinaria,\nherramientas e implementos de protección\naislante que garanticen su seguridad, según\nel nivel de tensión o corriente de alimentación\nde la instalación eléctrica, o\nEntrevista Ø Al entrevistar a los trabajadores, Grave\nseleccionados de acuerdo con el criterio\nmuestral de la Tabla 1, del numeral"
    },
    {
      "article_number": "16",
      "content": "16.4, se\nconstata que proporciona al personal que\ndesarrolla las actividades de mantenimiento\nde las instalaciones eléctricas, el equipo de\ntrabajo, maquinaria, herramientas e\nimplementos de protección aislante que\ngaranticen su seguridad, según el nivel de\ntensión o corriente de alimentación de la\ninstalación eléctrica."
    },
    {
      "article_number": "5.7",
      "content": "5.7 Documental El patrón cumple cuando presenta evidencia\ndocumental de que:\nØ Elabora y da seguimiento a un programa de\nrevisión y conservación del equipo de trabajo,\nmaquinaria, herramientas e implementos de\nprotección aislante utilizados en las\nactividades de mantenimiento de las\ninstalaciones eléctricas, y\nØ El programa de revisión y conservación del\nequipo de trabajo, maquinaria, herramientas e\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 26/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nimplementos de protección aislante contiene\nal menos:\nü Las fechas de realización,\nü El responsable de su cumplimiento, y\nü El resultado de su ejecución."
    },
    {
      "article_number": "5.8",
      "content": "5.8 Documental El patrón cumple cuando presenta evidencia\ndocumental de que cuenta con procedimientos de\nrevisión, conservación, almacenamiento y\nreemplazo del equipo de trabajo, maquinaria,\nherramientas e implementos de protección aislante,\npara realizar las actividades de mantenimiento de\nlas instalaciones eléctricas."
    },
    {
      "article_number": "5.9",
      "content": "5.9 El patrón cumple cuando: Es válido que el patrón\npresente otra metodología,\nFísica Ø Al realizar un recorrido por el centro de diferente a la contenida en Grave\ntrabajo, se constata que se proporciona a los la NOM-"
    },
    {
      "article_number": "017",
      "content": "017-STPS-2008,\ntrabajadores que realizan actividades de para seleccionar el equipo\nmantenimiento de las instalaciones eléctricas, de protección personal de\nel equipo de protección personal, conforme a los trabajadores que\nlo dispuesto por la NOM-"
    },
    {
      "article_number": "017",
      "content": "017-STPS-2008, o realizan actividades de\nlas que la sustituyan, o mantenimiento de las\ninstalaciones eléctricas, por\nejemplo la contenida en la\nNFPA-70E, Standard for\nelectrical safety in the\nworkplace,"
    },
    {
      "article_number": "2010",
      "content": "2010 edition.\nEntrevista Ø Al entrevistar a los trabajadores, Grave\nseleccionados de acuerdo con el criterio\nmuestral de la Tabla 1, del numeral"
    },
    {
      "article_number": "16",
      "content": "16.4, se\nconstata que proporciona a los trabajadores\nque realizan actividades de mantenimiento de\nlas instalaciones eléctricas, el equipo de\nprotección personal conforme a lo dispuesto\npor la NOM-"
    },
    {
      "article_number": "5.10",
      "content": "5.10 Documental El patrón cumple cuando presenta evidencia\ndocumental de que cuenta con procedimientos para\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 27/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nel uso, revisión, reposición, limpieza, limitaciones,\nresguardo y disposición final del equipo de\nprotección personal, basados en la información del\nfabricante, y de conformidad con lo que señala la\nNOM-"
    },
    {
      "article_number": "9",
      "content": "9 Física El patrón cumple cuando, al efectuar un recorrido\npor el centro de trabajo, se constata que para\nrealizar actividades de mantenimiento de las\ninstalaciones eléctricas se adoptan, según aplique,\nlas medidas de seguridad siguientes\nØ Efectúa con personal autorizado y capacitado Grave\nlos trabajos de mantenimiento de las\ninstalaciones eléctricas en lugares peligrosos,\ntales como altura, espacios confinados,\nsubestaciones y líneas energizadas;\nØ Delimita la zona de trabajo para realizar Grave\nactividades de mantenimiento de las\ninstalaciones eléctricas, o en sus\nproximidades, y coloca señales de seguridad\nque:\nü Indican a personas no autorizadas la\nprohibición de:\no Entrar a la subestación o energizar el\nequipo o máquinas eléctricas, y\no Operar, manejar o tocar los\ndispositivos eléctricos;\nü Identifican los dispositivos de\nenclavamiento de uno a cuatro candados,\ny\nü Definen el área en mantenimiento\nmediante la colocación de:\no Cintas, cuerdas o cadenas de plástico\nde color rojo o anaranjado y\nmosquetones para su enganche;\no Barreras extendibles de color rojo o\nanaranjado provistas de cuerdas en\nsus extremos para su sujeción;\no Banderolas;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 28/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\no Estandartes;\no Distintivos de color rojo para la\nseñalización de la zona de trabajo, o\nü o Tarjetas de libranza con\ninformación de quién realiza, quién\nautoriza, cuándo se inició y cuándo\nfinalizará el trabajo por realizar;\nØ Utiliza para el mantenimiento de las Grave\ninstalaciones eléctricas, conforme al trabajo\npor desarrollar, según aplique, equipo de\ntrabajo, maquinaria, herramientas e\nimplementos de protección aislante y, de ser\nnecesario, uno o más de los equipos o\nmateriales siguientes:\nü Tarimas o alfombras aislantes;\nü Vainas y caperuzas aislantes;\nü Comprobadores o discriminadores de\ntensión eléctrica, de la clase y tensión\nadecuadas al sistema;\nü Herramientas aisladas;\nü Material de señalización, tales como\ndiscos, barreras o banderines, entre\notros;\nü Lámparas portátiles, o\nü Transformadores de aislamiento;\nØ Comprueba, para la realización de trabajos de\nmantenimiento de las instalaciones eléctricas,\nal menos que:\nü Las instalaciones eléctricas se\nencuentran de conformidad con el\ndiagrama unifilar y el plan de trabajo;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 29/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nü Se evita trabajar con conductores o Grave\nequipos energizados y, en caso de que\nsea estrictamente necesario, se realiza si\nse cuenta con el equipo de protección\npersonal y las herramientas o\nimplementos de trabajo requeridos;\nü Se prohíbe a los trabajadores que usen Grave\nalhajas o elementos metálicos durante la\nejecución de las actividades;\nü Se aplica el procedimiento\ncorrespondiente a conductores o equipo\nenergizado, antes de efectuar cualquier\noperación para:\no Interrumpir el flujo de corriente\neléctrica;\no Verificar con equipo de medición la\nausencia de tensión eléctrica en los\nconductores o equipo eléctrico;\no Poner a tierra y en cortocircuito los\nconductores y equipo eléctrico;\no Aplicar otras medidas preventivas\nnecesarias, como la colocación de\ncandados o avisos, que impidan el\nrestablecimiento de la corriente\neléctrica, y\no Proteger los elementos con tensión\nsituados en las inmediaciones, contra\nel contacto accidental;\nü Se mantiene legible la identificación de\ntableros, gabinetes, interruptores,\ntransformadores, entre otros, así como\nsus características eléctricas;\nü Se cuenta con las herramientas y equipo Grave\nde protección personal adecuados a cada\ntarea, tales como: guantes dieléctricos,\nesteras y mantas aislantes, en número\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 30/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nsuficiente y de acuerdo con el potencial\neléctrico en el que se va a trabajar;\nü Se impide desplazar los aparatos Grave\neléctricos portátiles mientras están\nconectados a la fuente de energía;\nü Se evita emplear herramientas y aparatos Grave\neléctricos portátiles en atmósferas\ninflamables o explosivas, a menos que\ncumplan con las especificaciones del\nequipo a prueba de explosión;\nü Se aplican los procedimientos de\nseguridad que se requieren, con base en\nlo establecido en el Capítulo"
    },
    {
      "article_number": "8",
      "content": "8 de esta\nNorma;\nü Se cumple, cuando se emplean a la Grave\nintemperie aparatos de conexión de tipo\nabierto, con lo siguiente:\no Protegen a todos los elementos bajo\ntensión eléctrica contra contactos\naccidentales, mediante cubiertas o\nbien colocándolos a una altura tal que\nno representa un riesgo de contacto\naccidental;\no Conservan las distancias de\nseguridad del espacio de trabajo en\ntorno a los elementos con tensión o\nenergizados, según lo dispuesto por\nla NOM-"
    },
    {
      "article_number": "001",
      "content": "001-SEDE-2005, o las que la\nsustituyan, y\no Protegen los aparatos de conexión,\ntransformadores y demás aparatos\neléctricos energizados, con cercas\nmetálicas que se encuentran puestas\na tierra;\nü Están puestos a tierra el armazón de las Grave\nherramientas y los aparatos de mano y\nportátiles, excepto el de las herramientas\ncon doble aislamiento;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 31/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nü Se somete el sistema de puesta Grave\na tierra de toda la instalación eléctrica a la\nprueba de resistencia a tierra y de\ncontinuidad, al menos una vez por año, y\nse registran su valores;\nü Se realiza una revisión en todo el circuito\no red eléctrica en el que se efectuó el\nmantenimiento, después de haber\nrealizado los trabajos;\nü Se energizan los circuitos, conductores o\nequipos, después de haber efectuado\ncualquier trabajo, únicamente por orden\ndel jefe de trabajo, y\nü Se provee de un interruptor de protección\nde falla a tierra para proteger a los\ntrabajadores, cuando realicen actividades\nde mantenimiento, y\nØ Cumple, cuando se utilizan herramientas o\nlámparas portátiles en el mantenimiento de\nlas instalaciones eléctricas de baja tensión,\ncon las condiciones de seguridad siguientes:\nü Se cuenta con cables de alimentación de\nlas herramientas o lámparas portátiles\nperfectamente aislados y en buen estado;\nü Se utilizan tensiones de alimentación de"
    },
    {
      "article_number": "24",
      "content": "24 volts o menos, en el caso de las\nherramientas y lámparas portátiles para\nlos trabajos en zanjas, pozos, galerías y\ncalderas, entre otros;\nü Se proveen las lámparas portátiles con\nmango aislante, dispositivo protector de la\nbombilla y conductor de aislamiento de\nuso rudo o extra rudo, y\nü Se cumple con al menos una de las\ncondiciones siguientes, en aquellos casos\nen que la herramienta portátil tenga que\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 32/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nfuncionar con una tensión eléctrica\nsuperior a los"
    },
    {
      "article_number": "24",
      "content": "24 volts:\no Usar guantes dieléctricos aislantes;\no Disponer de doble aislamiento en la\nherramienta portátil;\no Contar con conexión de puesta a\ntierra;\no Contar con protección de los defectos\nde aislamiento de la herramienta,\nmediante relevadores diferenciales, o\nü o Utilizar transformadores de\naislamiento."
    },
    {
      "article_number": "10",
      "content": "10 Física El patrón cumple cuando, al efectuar un recorrido\npor el centro de trabajo, se constata que para\nrealizar actividades de mantenimiento de las\ninstalaciones eléctricas se cuenta con las\ncondiciones de seguridad siguientes:\nØ En el equipo eléctrico motivo del\nmantenimiento, según aplique:\nü Los interruptores están contenidos en\nenvolventes que imposibilitan, en\ncualquier caso, el contacto accidental de\npersonas y objetos;\nü Se realiza la apertura y cierre de Ejemplo del equipo de Grave\ncuchillas, seccionadores, cuchillas- protección personal son:\nfusibles y otros dispositivos similares, por guantes dieléctricos, según\npersonal autorizado, utilizando equipo de la clase y de acuerdo con la\nprotección personal y de seguridad, de tensión eléctrica; protección\nacuerdo con los riesgos potenciales ocular; casco de seguridad;\nidentificados, y ropa de trabajo y botas\ndieléctricas, entre otros.\nü Se efectúa la conexión de alguna Grave\ninstalación eléctrica nueva o provisional-,\no equipo a líneas o circuitos energizados,\ninvariablemente con el circuito\ndesenergizado. En caso de no poder\ndesenergizar el circuito, se aplica el\nprocedimiento para trabajos con línea\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 33/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nenergizada que para tal efecto se\nelabore;\nØ En las instalaciones eléctricas se verifica,\nsegún aplique, que:\nü Todos los equipos destinados al uso y\ndistribución de la energía eléctrica\ncuentan con información para identificar\nlas características eléctricas y la distancia\nde seguridad para las tensiones eléctricas\npresentes, en una placa, en etiquetas\nadheridas o marcada sobre el equipo;\nü Los lugares en los que el contacto con\nequipos eléctricos o la proximidad de\néstos puede entrañar peligro para los\ntrabajadores, se cuenta con las\nseñalizaciones de seguridad, conforme a\nlo dispuesto por la NOM-"
    },
    {
      "article_number": "026",
      "content": "026-STPS-2008,\no las que la sustituyan, para indicar los\nriesgos y para el uso del equipo de\nprotección personal;\nü Los elementos energizados se\nencuentran fuera del alcance de los\ntrabajadores;\nü Se delimita la zona de trabajo mediante la\nutilización, entre otros, de los medios\nsiguientes:\no Barreras protectoras;\no Resguardos;\no Cintas delimitadoras, y\no Control de acceso;\nü Se manipulan los conductores\nenergizados con guantes dieléctricos o\ncon herramienta aislada, diseñada para el\nnivel de tensión eléctrica que se maneje;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 34/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nü Se protege contra daños a todos los\ncables, especialmente los expuestos a\ncargas de vehículos o equipos mecánicos\npesados;\nü Se cumple, en las cubiertas del equipo o\nde los dispositivos fijos, que su apertura\ninterrumpa la tensión eléctrica, por medio\nde una herramienta o llave especial;\nü Se protegen eficazmente los cables Grave\ndesnudos y otros elementos descubiertos\nenergizados, cuando se instalan,\nmediante cercas o pantallas de\nprotección, o se cumple con las\ndistancias de seguridad a que se refiere\nla NOM-"
    },
    {
      "article_number": "001",
      "content": "001-SEDE-2005, o las que la\nsustituyan;\nü Se prohíbe el uso de elementos metálicos Grave\ntales como flexómetros, varillas, tubos,\nperfiles, así como de equipos de\nradiocomunicación con antena, en las\ninmediaciones de las instalaciones\neléctricas energizadas;\nü Se evita almacenar materiales de\ncualquier tipo sobre las instalaciones\neléctricas, y\nü Se mantiene libre de obstáculos el acceso\na los tableros o puntos de conexión o\ndesconexión de la instalación eléctrica;\nØ En las subestaciones eléctricas adopta, al Grave\nmenos, las medidas de seguridad siguientes:\nü Se obtiene la autorización para realizar\ntrabajos en la subestación;\nü Se usa el equipo de protección personal\nnecesario para realizar los trabajos en la\nsubestación;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 35/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nü Se realizan las actividades de\nmantenimiento en la subestación\neléctrica, al menos con dos trabajadores;\nü Se considera que todo el equipo que se\nlocalice en la subestación eléctrica está\nenergizado, hasta que no se compruebe\nla ausencia de tensión eléctrica y que\nestá puesto a tierra efectivamente, antes\nde iniciar el mantenimiento;\nü Se aplican los procedimientos de\nseguridad establecidos para el\nmantenimiento y los que se requieran, de\nconformidad con lo establecido en el\nCapítulo"
    },
    {
      "article_number": "8",
      "content": "8 de la presente Norma;\nü Se respetan los avisos de seguridad;\nü Se manejan equipos de calibración y\nprueba que cuentan con certificado\nvigente de calibración;\nü Se mantienen las palancas de acción\nmanual, puertas de acceso, gabinetes de\nequipo de control, entre otros, según sea\nel caso, con candado o con una etiqueta\nde seguridad que indica que están siendo\noperados o se está ejecutando en ellos\nalgún trabajo;\nü Se asegura que las partes vivas de la\nsubestación eléctrica están fuera del\nalcance del personal o protegidas por\npantallas, enrejados, rejillas u otros\nmedios similares, y\nü Se identifica la salida de emergencia y\nasegura que las puertas abren:\no Hacia fuera o son corredizas;\no Fácilmente desde el interior, y que se\nencuentran libres de obstáculos, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 36/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\no Desde el exterior únicamente con una\nllave especial o controlada;\nØ En los equipos o dispositivos de las Grave\ninstalaciones eléctricas provisionales objeto\ndel mantenimiento, comprueba que:\nü Se aplican las medidas de seguridad, en\ncaso de contar con líneas energizadas sin\naislar próximas a muros;\nü Se revisa que están desenergizados y\npuestos a tierra;\nü Se verifica que no existan daños en los\naislamientos de los conductores;\nü Cuentan los empalmes con la resistencia\nmecánica para mantener la continuidad\ndel circuito, y\nü Se mantiene la continuidad eléctrica en\ntodas las soldaduras o uniones;\nØ Para la realización de trabajos dentro del\nperímetro de las instalaciones eléctricas,\ncomprueba que:\nü Se conserva la distancia de seguridad Grave\nque corresponda a la tensión eléctrica de\nla instalación, antes de efectuar cualquier\nmaniobra de mantenimiento a los\nconductores o instalaciones eléctricas.\nPara establecer la distancia de seguridad,\naplica lo establecido en la NOM-"
    },
    {
      "article_number": "001",
      "content": "001-\nSEDE-2005, o las que la sustituyan;\nü Se impide hacer maniobras de Grave\nmantenimiento a una distancia menor de\ntrabajo en un conductor o instalación\neléctrica, mientras no se tenga\ndesenergizado dicho conductor o\ninstalación eléctrica, o no sean aplicadas\nlas medidas de seguridad indicadas en\nesta Norma, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 37/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nü Se adoptan las medidas de seguridad e\nindican las instrucciones específicas para\nprevenir los riesgos de trabajo, cuando no\nsea posible desconectar un conductor o\nequipo de una instalación eléctrica, en\ncuya proximidad se vayan a efectuar\nmaniobras de mantenimiento. Dichas\nmedidas incluyen al menos lo siguiente:\no Colocar protecciones aislantes,\ncandados o etiquetas de seguridad\nen los conductores e instalaciones\nenergizados, según corresponda, y\no Controlar, en su caso, el\ndesplazamiento del equipo móvil\nempleado para dar mantenimiento en\nlas inmediaciones de conductores o\nequipos de una instalación eléctrica\nque no puedan ser desconectados, a\nfin de evitar el riesgo por contacto, y\nØ Para instalaciones eléctricas provisionales,\nsigue, al menos, las medidas de seguridad\nsiguientes:\nü Se solicita por escrito al jefe de trabajo\ndel centro de maniobras o despacho,\nautorización para colocar instalaciones\neléctricas provisionales;\nü Se informa por escrito al jefe de trabajo\ndel centro de maniobras o despacho, de\ntodas aquellas modificaciones\nprovisionales efectuadas y etiquetas\ncolocadas, con el propósito de que sean\nretiradas o convertidas en instalaciones\npermanentes;\nü Emplea las instalaciones eléctricas\nprovisionales únicamente para el fin que\nfueron diseñadas;\nü Retira las instalaciones provisionales al\ntérmino del propósito para el cual fueron\ncolocadas, conforme a lo dispuesto por la\nNOM-"
    },
    {
      "article_number": "001",
      "content": "001-SEDE-2005, o las que la\nsustituyan, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 38/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nü Retira las puestas a tierra conforme a lo Grave\ndispuesto por la NOM-"
    },
    {
      "article_number": "11.1",
      "content": "11.1 Física El patrón cumple cuando demuestra que para\nrealizar trabajos de mantenimiento de las\ninstalaciones eléctricas aéreas y subterráneas se\naplican los procedimientos que correspondan con\nbase en lo dispuesto en el Capítulo"
    },
    {
      "article_number": "11.2",
      "content": "11.2 Física El patrón cumple cuando, al efectuar un recorrido\npor el centro laboral, se constata que para realizar\ntrabajos de mantenimiento de las instalaciones\neléctricas aéreas y subterráneas se cumple con las\nmedidas de seguridad siguientes:\nØ Se verifica que se cumple, además de las\nmedidas generales de seguridad establecidas\nen el Capítulo"
    },
    {
      "article_number": "9",
      "content": "9 de esta Norma, que se:\nü Realizan las actividades de Grave\nmantenimiento de las instalaciones\neléctricas únicamente con personal\nautorizado y capacitado para tal fin;\nü Efectúa la desconexión de líneas o Grave\nequipos de la fuente de energía eléctrica,\nabriendo primero los equipos diseñados\npara operar con carga;\nü Ejecuta para la apertura o cierre de Grave\ncuchillas energizadas de operación en\ngrupo, lo siguiente:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 39/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\no Se verifica que el maneral se\nencuentra conmutado a tierra;\no Se usa equipo de protección personal\nadecuado a la actividad, y\no Se utilizan tapetes aislantes, mantas o\ncubiertas aislantes, en caso de que\nexista humedad excesiva en el suelo;\nü Verifica la ausencia de tensión eléctrica Grave\nantes de iniciar el trabajo; se ponen en\ncorto circuito y a tierra, ambos lados de\nlas líneas, lo más cerca posible del lugar\nde trabajo, y se asegura que las puestas\na tierra tienen el calibre adecuado para\nconducir con seguridad una falla a tierra,\nmantienen continuidad eléctrica y una\nimpedancia suficientemente baja;\nü Colocan barreras de protección y señales\no avisos de seguridad en la zona de\ntrabajo donde se ubican los dispositivos\nde conexión/desconexión, y/o protección;\nü Coloca, a la altura del dispositivo de Grave\nseccionamiento o sobre la manija del\ndispositivo, un aviso preventivo con la\nleyenda: \"Peligro, no energizar\", y\nbloqueos físicos como candados, cuando\nse abren interruptores, restauradores y\ncuchillas que se localizan en vía pública o\nse trata de equipo operable a distancia;\nü Verifica que todas las posibles fuentes de Grave\nalimentación en la zona de trabajo están\nabiertas;\nü Colocan cubiertas protectoras para el Los trabajadores usan Grave\nposte y/o para el conductor, de acuerdo guantes dieléctricos para la\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 40/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\ncon el nivel de tensión eléctrica que tensión eléctrica requerida,\ncorresponda, en caso de instalar o además de guantes de\nremover un poste entre líneas carnaza o de piel para\nenergizadas o cerca de ellas; manipular el poste.\nLos trabajadores no tocan\nel vehículo mientras están\nparados en el suelo, a\nmenos que se hayan\nü Pone a tierra la estructura metálica del terminado las maniobras o Grave\ncamión utilizado para colocar o remover se detenga la actividad.\nun poste entre líneas energizadas o cerca\nde ellas;\nü Realiza para reemplazar los fusibles en Grave\nlas líneas de alta tensión, lo siguiente:\no Se verifica la ausencia de tensión\neléctrica antes de iniciar el trabajo y,\nen su caso, se ponen en corto circuito\ny a tierra, ambos lados de las líneas,\nlo más cerca posible del lugar de\ntrabajo;\no Se verifica que se haya corregido la\nfalla;\no Se mantiene la distancia de\nseguridad. Los cortacircuitos fusibles\nal estar abiertos del lado de la carga\nse consideran energizados y para\nreemplazarlos se ponen a tierra;\no Se inclina la cabeza ligeramente hacia Se utiliza para esta\nabajo al momento de cerrar un actividad casco de\ncortacircuito fusible, para protegerse seguridad con barboquejo\ndel arco eléctrico y posibles para usos eléctricos, botas\nproyecciones de partículas que de seguridad sin casquillo\npuedan producirse, y metálico, guantes\ndieléctricos, ropa de trabajo\no Se verifica la continuidad de las de algodón y lentes de\nconexiones de puesta a tierra y de los seguridad.\nconductores de puesta a tierra;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 41/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nü Cuenta en el carrete que suministra el El trabajador que atiende el Grave\nconductor, con una puesta a tierra, en carrete debe trabajar en Grave\ncaso de tender un conductor cerca de una plataforma aislada y\notro(s) conductor(es) energizado(s); usar guantes aislantes, de\nacuerdo con el nivel de\nü Verifica en las líneas montadas sobre los tensión.\nmismos apoyos, en todo o parte de su\nrecorrido, que:\no Se prohíbe realizar trabajos y\nmaniobras en una línea por el\nprocedimiento llamado de \"hora\nconvenida\";\no Se evita realizar trabajos o éstos se\nsuspenden cuando existen tormentas\neléctricas, y\no Se impide realizar trabajos en una\nlínea con dos o más circuitos estando\nuno de ellos con tensión eléctrica, si\npara su ejecución es necesario mover\nlos conductores, aisladores o\nsoportes mecánicos, de forma que se\npueda entrar en contacto con el otro\ncircuito, y\nü Asegura que no queda ningún trabajador Grave\nen la línea, ni depositadas herramientas\nen el lugar de trabajo, al terminar las\nactividades y antes de retirar las\nconexiones de puesta a tierra, y que\nposteriormente se procede a quitar las\nconexiones de puesta a tierra, en sentido\ninverso al seguido en su colocación."
    },
    {
      "article_number": "11.3",
      "content": "11.3 Física El patrón cumple cuando demuestra que para\ntrabajos de mantenimiento de líneas subterráneas\nse cumple con las medidas de seguridad siguientes:\nØ Según aplique, se emplean las previstas en el\nnumeral"
    },
    {
      "article_number": "11.2",
      "content": "11.2 de la presente Norma;\nØ Se identifica la ubicación de los equipos\nconforme lo indican los planos;\nØ Se ubican las trayectorias, circuitos de\nalimentación, transformadores, seccionadores\ne interruptores;\nØ Se determinan las medidas preventivas para\nrealizar las tareas en función de los riesgos\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 42/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\npresentes al momento de efectuar los\ntrabajos, y\nØ Se verifica el estado y la continuidad eléctrica\nde las conexiones de puesta a tierra y de los\nconductores de puesta a tierra."
    },
    {
      "article_number": "12",
      "content": "12 Física El patrón cumple cuando, al efectuar un recorrido\npor el centro laboral, se constata que los trabajos\nde mantenimiento de las instalaciones eléctricas\nenergizadas, se realizan con las medidas de\nseguridad siguientes:\nØ Se cumple con lo establecido en los\nprocedimientos de seguridad a que se\nrefieren los numerales"
    },
    {
      "article_number": "8.3",
      "content": "8.3 de esta\nNorma;\nØ Se cumple con las instrucciones de seguridad\nsiguientes:\nü Se efectúa la actividad por trabajadores Grave\nautorizados y capacitados;\nü Se cumple con la técnica descrita en los Grave\nprocedimientos del plan de trabajo y\nutilizan las herramientas e implementos\nnecesarios para efectuar la actividad, así\ncomo el equipo de protección personal\nadecuado al riesgo;\nü Se sigue la secuencia de ejecución de las\nmaniobras, tales como la conexión y/o\ndesconexión de dispositivos de\nseccionamiento y protección, el traslado\nde líneas, la colocación de puentes\nprovisionales, el aislamiento de redes,\nentre otras;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 43/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nü Se utilizan los medios de comunicación,\nen su caso, con la subestación, el centro\nde maniobras o el jefe de trabajo;\nü Se realiza la entrega y recepción de la\nzona de trabajo para el inicio y término de\nlas actividades, respectivamente, y\nü Se cuenta con supervisión permanente en\nla ejecución de los trabajos;\nØ Se realiza una reunión previa al inicio de las\nactividades en la zona de trabajo, a fin de\nefectuar un análisis de las condiciones del\nlugar, considerando, al menos lo siguiente:\nü Las redes cercanas a la zona de trabajo;\nü La ubicación correcta del vehículo, y\nü La puesta a tierra del vehículo;\nØ Se prohíbe efectuar trabajos de línea\nenergizada en circuitos en falla, en días\nlluviosos o cuando no se cuenta con el\nmaterial y equipo necesario;\nØ Se cuenta con un programa para la revisión y\nmantenimiento de vehículos, equipos y\nherramientas, a fin de comprobar que\ncumplen con el nivel de aislamiento\nrequerido;\nØ Se verifica que los equipos de protección y/o\nseccionamiento automático o los operables a\ndistancia se encuentran, de manera tal, que\nse pueden efectuar trabajos con línea\nenergizada;\nØ Se verifica que los equipos de protección y/o\nseccionamiento automático o los operables a\ndistancia se encuentran, de manera tal, que\nse pueden efectuar trabajos con línea\nenergizada;\nØ Se utiliza siempre el equipo de protección Grave\npersonal y equipo para trabajo de línea\nenergizada de la clase que corresponda de\nacuerdo con el nivel de tensión eléctrica de la\ninstalación donde se efectúa el trabajo, y\nØ Se efectúa el trabajo en una fase a la vez\nmanteniendo las demás alejadas y/o\ncubiertas.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 44/"
    },
    {
      "article_number": "5.12",
      "content": "5.12 El patrón cumple cuando:\nFísica Ø Al realizar un recorrido por el centro laboral, Grave\nse constata que dispone en las zonas de\ntrabajo, de al menos un extintor, accesible en\ntodo momento, o\nDocumental Ø Presenta evidencias de que el extintor\ncorresponde a la capacidad y tipo de fuego\nque se pueda presentar en la zona de trabajo,\nde acuerdo con la determinación de riesgos\npotenciales a que se refiere el numeral"
    },
    {
      "article_number": "5.13",
      "content": "5.13 Documental El patrón cumple cuando presenta evidencia Grave\ndocumental de que autoriza por escrito a\ntrabajadores capacitados para realizar actividades\nde mantenimiento de las instalaciones eléctricas en\naltura, espacios confinados o subestaciones, así\ncomo a los que manejan partes vivas de dichas\ninstalaciones."
    },
    {
      "article_number": "5.14",
      "content": "5.14 Documental El patrón cumple cuando presenta evidencia\ndocumental de que informa a los trabajadores que\nrealizan actividades de mantenimiento de las\ninstalaciones eléctricas, sobre los riesgos a los que\nestán expuestos y de las medidas de seguridad que\ndeben adoptar para la actividad a desarrollar en la\nzona de trabajo."
    },
    {
      "article_number": "13",
      "content": "13 Documental El patrón cumple cuando:\nØ Presenta evidencia documental de que cuenta\ncon un plan de atención a emergencias,\ndisponible para su consulta y aplicación;\nØ El plan de atención a emergencias contiene,\nal menos, lo siguiente:\nü El responsable de implementar el plan;\nü Los equipos o aparatos necesarios para\nla ejecución del plan;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 45/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nü Los procedimientos para:\no La comunicación de la emergencia,\njunto con el directorio de los servicios\nde auxilio para la emergencia,\nrescate y hospitales, entre otros;\no La suspensión de las actividades, que\nincluyan las acciones inmediatas para\nla desconexión de la fuente de\nenergía;\no La eliminación de los riesgos durante\ny después de la emergencia;\no El uso de los sistemas y equipo de\nrescate, en su caso;\no La atención y traslado de las víctimas\na lugares de atención médica, que al\nmenos indiquen: las instrucciones\nespecíficas en un lugar visible, de\nqué hacer en caso de accidente; las\ninstrucciones para retirar al lesionado\ndel peligro inmediato; la colocación\nde la víctima en un lugar seguro; la\naplicación de los primeros auxilios, en\nsu caso; la aplicación de las técnicas\nde reanimación cardiopulmonar\n(RCP), y las correspondientes para\nllamar a los servicios de auxilio, y los\nhospitales o unidades médicas más\npróximos para trasladar a la víctima,\ny\no La reanudación de actividades, en su\ncaso, y\nü La capacitación y adiestramiento\nü La capacitación y adiestramiento de los\ntrabajadores en relación con el contenido\ndel plan de atención a emergencias."
    },
    {
      "article_number": "5.16",
      "content": "5.16 Física El patrón cumple cuando, al realizar un recorrido\npor el centro de trabajo, se constata que cuenta con\nun botiquín de primeros auxilios que contiene el\nmanual y los materiales de curación necesarios\npara atender los posibles casos de emergencia,\nidentificados de acuerdo con los riesgos a que\nestán expuestos los trabajadores, y para atender a\nlos lesionados o accidentados por efectos de la\nenergía eléctrica.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 46/"
    },
    {
      "article_number": "14",
      "content": "14 Documental El patrón cumple cuando presenta evidencia\ndocumental de que:\nØ Proporciona capacitación y adiestramiento a\nlos trabajadores que realizan actividades de\nmantenimiento de las instalaciones eléctricas\ndel centro de trabajo, con base en los\nprocedimientos de seguridad que para tal\nefecto se elaboren;\nØ Proporciona capacitación, adiestramiento e\ninformación, de acuerdo con las tareas\nasignadas y el plan de atención a\nemergencias, y\nØ La capacitación considera, al menos lo\nsiguiente:\nü La información sobre los riesgos de\ntrabajo relacionados con el\nmantenimiento de las instalaciones\neléctricas;\nü La descripción general sobre los efectos\nen el organismo ocasionados por una\ndescarga eléctrica o sus efectos, como\nconsecuencia de un contacto, falla o\naproximación a elementos energizados,\ncon énfasis en las condiciones que\ndeberán evitarse para prevenir lesiones o\ndaños a la salud;\nü Los procedimientos de seguridad para\nrealizar el mantenimiento de las\ninstalaciones eléctricas, a que se refiere\nel Capítulo"
    },
    {
      "article_number": "8",
      "content": "8 de la presente Norma;\nü Las medidas de seguridad establecidas\nen esta Norma aplicables a las\nactividades por realizar, y en la ejecución\nde los trabajos de mantenimiento de las\ninstalaciones eléctricas;\nü El uso, mantenimiento, conservación,\nalmacenamiento y reposición del equipo\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 47/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nde protección personal, de acuerdo con lo\nestablecido en la NOM-"
    },
    {
      "article_number": "017",
      "content": "017-STPS-2008,\no las que la sustituyan;\nü Los temas teórico-prácticos sobre la\nforma segura de manejar, dar\nmantenimiento, revisar y almacenar la\nmaquinaria, equipo, herramientas,\nmateriales e implementos de trabajo;\nü Las condiciones bajo las cuales la\nmaquinaria, equipo, herramientas,\nmateriales e implementos de trabajo\nserán puestos fuera de servicio para su\nreparación o reemplazo;\nü Las condiciones climáticas u otros\nfactores desfavorables que obligarían a\ninterrumpir los trabajos, y\nü El contenido del plan de atención a\nemergencias y otras acciones que se\ndesprendan de las situaciones de\nemergencia, que pudieran presentarse\ndurante la realización de los trabajos de\nmantenimiento de las instalaciones\neléctricas."
    },
    {
      "article_number": "5.18",
      "content": "5.18 Física El patrón cumple cuando, al realizar un recorrido Grave\npor el centro laboral, se constata que, en caso de\nhaber convenido servicios con contratistas para\nrealizar trabajos de mantenimiento de las\ninstalaciones eléctricas, supervisa que éstos\ncumplen con lo establecido en la presente Norma."
    },
    {
      "article_number": "5.19",
      "content": "5.19 Registros El patrón cumple cuando cuenta con los registros\nde los resultados del mantenimiento llevado a cabo\na las instalaciones eléctricas, que al menos\nconsideren el nombre del responsable de realizar el\ntrabajo; las actividades desarrolladas y sus\nresultados, así como las fechas en que se\nrealizaron dichos trabajos.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 48/"
    },
    {
      "article_number": "16.4",
      "content": "16.4 Para la selección de trabajadores por entrevistar para constatar el cumplimiento de las disposiciones previstas en el\npresente procedimiento para la evaluación de la conformidad, se aplicará el criterio muestral contenido en la Tabla"
    },
    {
      "article_number": "1",
      "content": "1\nMuestreo por selección aleatoria\nNúmero de trabajadores por\nNúmero total de trabajadores\nentrevistar"
    },
    {
      "article_number": "16.5",
      "content": "16.5 Las evidencias de tipo documental o los registros que obren en el centro de trabajo podrán exhibirse de manera impresa\no en medios magnéticos, y deberán conservarse al menos durante un año."
    },
    {
      "article_number": "17",
      "content": "17. Vigilancia\nLa vigilancia del cumplimiento de esta Norma Oficial Mexicana corresponde a la Secretaría del Trabajo y Previsión Social."
    },
    {
      "article_number": "18.1",
      "content": "18.1 NFPA 70E Standard for electrical safety in the workplace,"
    },
    {
      "article_number": "18.2",
      "content": "18.2 Elementos de diseño de instalaciones eléctricas industriales. Gilberto Enríquez Harper. Editorial Limusa, S.A. de C.V."
    },
    {
      "article_number": "18.3",
      "content": "18.3 Fundamentos de instalaciones eléctricas de media y alta tensión. Gilberto Enríquez Harper. Editorial Limusa, S.A. de C.V."
    },
    {
      "article_number": "19",
      "content": "19. Concordancia con Normas Internacionales\nLa presente Norma Oficial Mexicana no concuerda con ninguna norma internacional, por no existir referencia alguna al\nmomento de su elaboración.\nTRANSITORIOS\nPRIMERO. La presente Norma Oficial Mexicana entrará en vigor a los tres meses siguientes a su publicación en el Diario\nOficial de la Federación.\nSEGUNDO. Durante el lapso señalado en el artículo anterior, los patrones cumplirán con la Norma Oficial Mexicana NOM-"
    },
    {
      "article_number": "029",
      "content": "029-\nSTPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones de seguridad, o bien realizarán\nlas adaptaciones para observar las disposiciones de la Norma Oficial Mexicana NOM-"
    },
    {
      "article_number": "029",
      "content": "029-STPS-2011, Mantenimiento de las\ninstalaciones eléctricas en los centros de trabajo-Condiciones de seguridad.\nEn este último caso, las autoridades laborales proporcionarán a petición de los patrones interesados, asesoría y orientación\npara instrumentar su cumplimiento, sin que los patrones se hagan acreedores a sanciones por el incumplimiento de la Norma en\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 49/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nvigor.\nTERCERO. A partir de la fecha en que entre en vigor esta Norma quedará sin efectos la Norma Oficial Mexicana NOM-"
    },
    {
      "article_number": "029",
      "content": "029-\nSTPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones de seguridad, publicada en el\nDiario Oficial de la Federación de"
    },
    {
      "article_number": "2005",
      "content": "2005.\nDado en la Ciudad de México, Distrito Federal, a los veintinueve días del mes de diciembre de dos mil once.- La Secretaria del\nTrabajo y Previsión Social, Rosalinda Vélez Juárez.- Rúbrica.\nGuía de Referencia I\nMedidas de seguridad para actividades básicas de mantenimiento a instalaciones eléctricas con\ntensiones menores a"
    },
    {
      "article_number": "600",
      "content": "600 V\nEl contenido de esta guía es un complemento para la mejor comprensión de la presente Norma, y no es de cumplimiento\nobligatorio.\nEn la Tabla I."
    },
    {
      "article_number": "1",
      "content": "1 se indican las medidas de seguridad que pueden adoptarse cuando se realicen actividades básicas de\nmantenimiento a instalaciones eléctricas con tensiones menores a 600V.\nTabla I."
    },
    {
      "article_number": "1",
      "content": "1\nMedidas de seguridad para actividades básicas de mantenimiento a instalaciones eléctricas con\ntensiones menores a"
    },
    {
      "article_number": "600",
      "content": "600 V\nMedida de Seguridad\nContar con Disponer de Desenergizar o Verificar la Disponer del Usar equipo de\norden o instrucciones o desconectar el ausencia de equipo de trabajo, protección\nplan de procedimientos de circuito potencial maquinaria, personal\nNo. Actividad trabajo seguridad herramientas e adecuado\nimplementos de\nprotección\naislante"
    },
    {
      "article_number": "1",
      "content": "1 Realizar revisiones de\nlas instalaciones x x x\neléctricas"
    },
    {
      "article_number": "5",
      "content": "5 Comprobar tensión\neléctrica de un x x x x\ncontacto"
    },
    {
      "article_number": "10",
      "content": "10 Limpieza exterior de x x x x\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 50/"
    },
    {
      "article_number": "2021",
      "content": "2021 DOF - Diario Oficial de la Federación\nlas cajas de conexión\nde contactos e\ninterruptores"
    },
    {
      "article_number": "12",
      "content": "12 Mediciones eléctricas,\ncalibración,\nlocalización de fallas x x x"
    },
    {
      "article_number": "14",
      "content": "14 Realizar empalmes en\nlíneas o circuitos x x x x x x"
    },
    {
      "article_number": "15",
      "content": "15 Apertura y revisión de\nelementos de x x x x x\nprotección\nCont...Tabla I."
    },
    {
      "article_number": "1",
      "content": "1\nMedidas de seguridad para actividades básicas de mantenimiento a instalaciones eléctricas con\ntensiones menores a"
    },
    {
      "article_number": "600",
      "content": "600 V\nMedida de Seguridad\nEmplear Utilizar Mantener las No tocar la Realizar las\ninstrumentos de herramientas distancias de parte actividades sólo\nmedición de adecuadas seguridad conductora de con personal\nNo. Actividad acuerdo con el nivel energía capacitado\nde tensión que se\nmaneje"
    },
    {
      "article_number": "1",
      "content": "1 Realizar revisiones de las\ninstalaciones eléctricas\nx X x x"
    },
    {
      "article_number": "7",
      "content": "7 Reubicar un interruptor x x x\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 51/"
    },
    {
      "article_number": "10",
      "content": "10 Limpieza exterior de las\ncajas de conexión de\nx x x x\ncontactos e interruptores"
    },
    {
      "article_number": "12",
      "content": "12 Mediciones eléctricas,\ncalibración, localización de\nx x x x\nfallas"
    },
    {
      "article_number": "15",
      "content": "15 Apertura y revisión de\nelementos de protección x x x x\n_____________________\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 52/"
    }
  ],
  "chunks": [
    "21/4/2021 DOF - Diario Oficial de la Federación\nDOF: 29/12/2011\nNORMA Oficial Mexicana NOM-029-STPS-2011, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones\nde seguridad.\nAl margen un sello con el Escudo Nacional, que dice: Estados Unidos Mexicanos.- Secretaría del Trabajo y Previsión\nSocial.\nROSALINDA VELEZ JUAREZ, Secretaria del Trabajo y Previsión Social, con fundamento en los artículos 16 y 40, fracciones I\ny XI, de la Ley Orgánica de la Administración Pública Federal; 512, 523, fracción I, 524 y 527, último párrafo, de la Ley Federal del\nTrabajo; 3o., fracción XI, 38, fracción II, 40, fracción VII, 47, fracción IV, y 51, cuarto párrafo, de la Ley Federal sobre Metrología y\nNormalización; 28 del Reglamento de la Ley Federal sobre Metrología y Normalización; 4o., 17, fracción I, y del 47 al 49 del\nReglamento Federal de Seguridad, Higiene y Medio Ambiente de Trabajo, y 19 del Reglamento Interior de la Secretaría del\nTrabajo y Previsión Social, y",
    "lización; 4o., 17, fracción I, y del 47 al 49 del\nReglamento Federal de Seguridad, Higiene y Medio Ambiente de Trabajo, y 19 del Reglamento Interior de la Secretaría del\nTrabajo y Previsión Social, y\nCONSIDERANDO\nQue con fecha 9 de agosto de 2011, en cumplimiento de lo previsto por el artículo 46, fracción I, de la Ley Federal sobre\nMetrología y Normalización, la Secretaría del Trabajo y Previsión Social presentó ante el Comité Consultivo Nacional de\nNormalización de Seguridad y Salud en el Trabajo, el Anteproyecto de Modificación de la presente Norma Oficial Mexicana, y que\nel citado Comité lo consideró correcto y acordó que se publicara como Proyecto en el Diario Oficial de la Federación;\nQue con objeto de cumplir con lo dispuesto en los artículos 69-E y 69-H, de la Ley Federal de Procedimiento Administrativo, el\nAnteproyecto correspondiente fue sometido a la consideración de la Comisión Federal de Mejora Regulatoria, la que dictaminó\nfavorablemente en relación con el mismo;",
    "e Procedimiento Administrativo, el\nAnteproyecto correspondiente fue sometido a la consideración de la Comisión Federal de Mejora Regulatoria, la que dictaminó\nfavorablemente en relación con el mismo;\nQue con fecha 21 de septiembre de 2011, en cumplimiento del Acuerdo por el que se establece la organización y Reglas de\nOperación del Comité Consultivo Nacional de Normalización de Seguridad y Salud en el Trabajo, y de lo previsto por el artículo\n47, fracción I, de la Ley Federal sobre Metrología y Normalización, se publicó en el Diario Oficial de la Federación el Proyecto de\nmodificación de la Norma Oficial Mexicana NOM-029-STPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de\ntrabajo-Condiciones de seguridad, para quedar como PROY-NOM-029-STPS-2011, Operación y mantenimiento de las\ninstalaciones eléctricas en los centros de trabajo - Condiciones de seguridad, a efecto de que, dentro de los 60 días naturales",
    "ra quedar como PROY-NOM-029-STPS-2011, Operación y mantenimiento de las\ninstalaciones eléctricas en los centros de trabajo - Condiciones de seguridad, a efecto de que, dentro de los 60 días naturales\nsiguientes a dicha publicación, los interesados presentaran sus comentarios al Comité;\nQue habiendo recibido comentarios de 14 promoventes, el Comité referido procedió a su estudio y resolvió oportunamente\nsobre los mismos, publicando esta dependencia las respuestas respectivas en el Diario Oficial de la Federación de 13 de\ndiciembre de 2011, en cumplimiento a lo previsto por el artículo 47, fracción III, de la Ley Federal sobre Metrología y\nNormalización;\nQue derivado de la incorporación de los comentarios presentados al Proyecto de modificación de la Norma Oficial Mexicana\nNOM-029-STPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones de seguridad, para",
    "entarios presentados al Proyecto de modificación de la Norma Oficial Mexicana\nNOM-029-STPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones de seguridad, para\nquedar como PROY-NOM-029-STPS-2011, Operación y mantenimiento de las instalaciones eléctricas en los centros de trabajo-\nCondiciones de seguridad, así como de la revisión final del propio proyecto, se realizaron diversas modificaciones con el propósito\nde dar claridad, congruencia y certeza jurídica en cuanto a las disposiciones que aplican en los centros de trabajo, y\nQue en atención a las anteriores consideraciones y toda vez que el Comité Consultivo Nacional de Normalización de\nSeguridad y Salud en el Trabajo otorgó la aprobación respectiva, se expide la siguiente:\nNORMA OFICIAL MEXICANA NOM-029-STPS-2011, MANTENIMIENTO DE LAS INSTALACIONES\nELECTRICAS EN LOS CENTROS DE TRABAJO-CONDICIONES DE SEGURIDAD\nINDICE\n1. Objetivo\ndof.gob.mx/nota_detalle.",
    "ide la siguiente:\nNORMA OFICIAL MEXICANA NOM-029-STPS-2011, MANTENIMIENTO DE LAS INSTALACIONES\nELECTRICAS EN LOS CENTROS DE TRABAJO-CONDICIONES DE SEGURIDAD\nINDICE\n1. Objetivo\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 1/52\n21/4/2021 DOF - Diario Oficial de la Federación\n2. Campo de aplicación\n3. Referencias\n4. Definiciones\n5. Obligaciones del patrón\n6. Obligaciones de los trabajadores\n7. Plan de trabajo y determinación de riesgos potenciales\n8. Procedimientos de seguridad para realizar actividades de mantenimiento de las instalaciones eléctricas\n9. Medidas de seguridad generales para realizar trabajos de mantenimiento de las instalaciones eléctricas\n10. Condiciones de seguridad en el mantenimiento de las instalaciones eléctricas\n11. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas aéreas y subterráneas\n12. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas energizadas\n13.",
    "ealizar trabajos de mantenimiento de las instalaciones eléctricas aéreas y subterráneas\n12. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas energizadas\n13. Plan de atención a emergencias\n14. Capacitación\n15. Unidades de verificación\n16. Procedimiento para la evaluación de la conformidad\n17. Vigilancia\n18. Bibliografía\n19. Concordancia con normas internacionales\nTRANSITORIOS\nGuía de Referencia I Medidas de seguridad para actividades básicas de mantenimiento a instalaciones eléctricas\ncon tensiones menores a 600 V\n1. Objetivo\nEstablecer las condiciones de seguridad para la realización de actividades de mantenimiento de las instalaciones eléctricas en\nlos centros de trabajo, a fin de evitar accidentes al personal responsable de llevarlas a cabo y a personas ajenas a dichas\nactividades que pudieran estar expuestas.\n2. Campo de aplicación",
    "ctricas en\nlos centros de trabajo, a fin de evitar accidentes al personal responsable de llevarlas a cabo y a personas ajenas a dichas\nactividades que pudieran estar expuestas.\n2. Campo de aplicación\nLa presente Norma aplica en todos los centros de trabajo del territorio nacional en donde se realicen actividades de\nmantenimiento de las instalaciones eléctricas permanentes o provisionales, las que se desarrollen en las líneas eléctricas aéreas\ny subterráneas, así como las que se lleven a cabo con líneas energizadas.\n3. Referencias\nPara la correcta interpretación de esta Norma, se deberán consultar las siguientes normas oficiales mexicanas vigentes o las\nque las sustituyan:\n3.1 NOM-001-SEDE-2005, Instalaciones Eléctricas (utilización).\n3.2 NOM-017-STPS-2008, Equipo de protección personal - Selección, uso y manejo en los centros de trabajo.\n3.3 NOM-026-STPS-2008, Colores y señales de seguridad e higiene, e identificación de riesgos por fluidos conducidos en\ntuberías.\ndof.gob.",
    "personal - Selección, uso y manejo en los centros de trabajo.\n3.3 NOM-026-STPS-2008, Colores y señales de seguridad e higiene, e identificación de riesgos por fluidos conducidos en\ntuberías.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 2/52\n21/4/2021 DOF - Diario Oficial de la Federación\n4. Definiciones\nPara efectos de la presente Norma, se establecen las definiciones siguientes:\n4.1 Autoridad del trabajo; autoridad laboral: Las unidades administrativas competentes de la Secretaría del Trabajo y\nPrevisión Social que realizan funciones de inspección en materia de seguridad y salud en el trabajo, y las correspondientes de las\nentidades federativas y del Distrito Federal, que actúen en auxilio de aquéllas.\n4.2 Autorización: El acto mediante el cual el patrón, o una persona responsable del mantenimiento de las instalaciones\neléctricas designada por él, aprueba por escrito que los trabajadores capacitados realicen dichos trabajos en altura, espacios",
    "patrón, o una persona responsable del mantenimiento de las instalaciones\neléctricas designada por él, aprueba por escrito que los trabajadores capacitados realicen dichos trabajos en altura, espacios\nconfinados o subestaciones, así como a los que manejen instalaciones eléctricas energizadas.\n4.3 Centros de trabajo: Todos aquellos lugares, tales como edificios, locales, instalaciones y áreas donde se realicen\nactividades de producción, comercialización, transporte y almacenamiento, o de prestación de servicios, o en los que laboren\npersonas que estén sujetas a una relación de trabajo.\n4.4 Cerrar el circuito: El restablecimiento de las conexiones eléctricas que energizan una instalación eléctrica.\n4.5 Comprobación de ausencia de tensión eléctrica: La verificación realizada para determinar si una instalación eléctrica o\nparte de ella ha sido desenergizada.\n4.6 Despacho; centro de maniobras: El lugar desde el que se asume el control permanente del estado de la red o",
    "zada para determinar si una instalación eléctrica o\nparte de ella ha sido desenergizada.\n4.6 Despacho; centro de maniobras: El lugar desde el que se asume el control permanente del estado de la red o\ninstalación eléctrica y se ordenan las maniobras que deberán efectuarse para lograr que la operación sea lo más segura posible.\n4.7 Elementos con tensión eléctrica: Aquéllos que tienen potencial eléctrico, es decir, que se encuentran energizados.\n4.8 Equipo de protección personal (EPP): El conjunto de elementos y dispositivos de uso personal para proteger al\ntrabajador de accidentes y enfermedades, que pudieran ser causados por agentes o factores generados con motivo de la\nrealización de sus actividades de trabajo. Cuando en el análisis de riesgo se establezca la necesidad de utilizar ropa de trabajo\ncon características específicas de protección, ésta será considerada como equipo de protección personal.\n4.",
    "bajo. Cuando en el análisis de riesgo se establezca la necesidad de utilizar ropa de trabajo\ncon características específicas de protección, ésta será considerada como equipo de protección personal.\n4.9 Espacio confinado: Aquel lugar lo suficientemente amplio, con ventilación natural deficiente, configurado de tal manera\nque una persona puede desempeñar una determinada tarea en su interior, que tiene medios limitados o restringidos para su\nacceso o salida, que no está diseñado para ser ocupado por una persona en forma continua y en el cual se realizan trabajos\nespecíficos ocasionalmente.\n4.10 Etiqueta de seguridad; bloqueo: El medio mecánico, eléctrico o visual que prohíbe se realicen maniobras en una\ninstalación eléctrica o en un elemento de la misma.\n4.11 Exhibir: La acción de presentar los registros y/o documentos, mediante cualquier medio, electrónico o impreso, a la\nautoridad laboral que lo solicite, a fin de constatar el cumplimiento de los requisitos que establece esta Norma.\n4.",
    "los registros y/o documentos, mediante cualquier medio, electrónico o impreso, a la\nautoridad laboral que lo solicite, a fin de constatar el cumplimiento de los requisitos que establece esta Norma.\n4.12 Instalación eléctrica: El conjunto de dispositivos tales como, conductores, transformadores, protecciones, y demás\naccesorios destinados a generar, transmitir o distribuir la energía eléctrica.\n4.13 Jefe de trabajo: La persona que dirige un trabajo de mantenimiento de las instalaciones eléctricas por designación o\ndelegación de sus superiores, siendo responsable del mismo.\n4.14 Líneas eléctricas: Todos aquellos conductores, materiales y equipos que integran las instalaciones eléctricas aéreas y\nsubterráneas conductoras de energía eléctrica.\n4.15 Mantenimiento de las instalaciones eléctricas: Todas aquellas actividades relacionadas con la revisión, montaje,\ndesmontaje, manipulación y servicios proporcionados a las instalaciones eléctricas para la conservación de sus características",
    "ricas: Todas aquellas actividades relacionadas con la revisión, montaje,\ndesmontaje, manipulación y servicios proporcionados a las instalaciones eléctricas para la conservación de sus características\noperativas y de diseño en forma segura y confiable.\n4.16 Operable a distancia: El elemento capaz de ser accionado sin que el operador se exponga al contacto con las partes\nenergizadas.\n4.17 Partes vivas: Los componentes eléctricos, tales como barras, terminales, conductores, entre otros, que se encuentran\nexpuestos, sin aislar y energizados.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 3/52\n21/4/2021 DOF - Diario Oficial de la Federación\n4.18 Patrón: La persona física o moral que utiliza los servicios de uno o varios trabajadores, en cuyo centro de trabajo cuenta\ncon instalaciones eléctricas permanentes o provisionales, y que es responsable de sus condiciones de seguridad.\n4.",
    "utiliza los servicios de uno o varios trabajadores, en cuyo centro de trabajo cuenta\ncon instalaciones eléctricas permanentes o provisionales, y que es responsable de sus condiciones de seguridad.\n4.19 Persona capacitada: Aquel trabajador cuya capacitación y adiestramiento han sido comprobados en términos de la\nlegislación vigente o por medio de un proceso de certificación, para intervenir en el diseño, cálculo, construcción o mantenimiento\nde una determinada instalación eléctrica.\n4.20 Personal autorizado: La persona o personas que conocen y aplican los procedimientos de seguridad en el\nmantenimiento de las instalaciones eléctricas y cuentan con la autorización por escrito del patrón para realizar estas actividades.\n4.21 Personal expuesto: La persona o personas que al realizar un trabajo de mantenimiento de una instalación eléctrica\npueden recibir una descarga eléctrica o sus efectos, como consecuencia de un contacto, falla o aproximación a elementos\nenergizados.\n4.",
    "ealizar un trabajo de mantenimiento de una instalación eléctrica\npueden recibir una descarga eléctrica o sus efectos, como consecuencia de un contacto, falla o aproximación a elementos\nenergizados.\n4.22 Procedimiento de seguridad: La forma detallada y secuencial de llevar a cabo una actividad. Se expresa en\ndocumentos que contienen el objeto y el campo de aplicación de la actividad; la forma en que ésta deberá realizarse; la\nidentificación de peligros, riesgos potenciales, posibles lesiones, así como el equipo de protección a utilizar; las funciones y/o\nresponsabilidades de los trabajadores que intervienen, al igual que los materiales, equipos o implementos de trabajo que habrán\nde utilizarse, controlarse y registrarse.\n4.23 Puesta a tierra eficaz: El contacto físico intencional al terreno, a través de una conexión o conexiones de conductores de\nimpedancia suficientemente baja, y de capacidad adecuada de conducción de corriente eléctrica, para eliminar la formación de",
    "cional al terreno, a través de una conexión o conexiones de conductores de\nimpedancia suficientemente baja, y de capacidad adecuada de conducción de corriente eléctrica, para eliminar la formación de\nsobretensiones eléctricas y conducir a tierra las corrientes de falla, inducción o descargas atmosféricas, a fin de evitar daños a las\npersonas o a los equipos conectados.\n4.24 Riesgo grave: Aquél que compromete la integridad física y/o la vida de los trabajadores que realizan las labores de\nmantenimiento de las instalaciones eléctricas, debido a que puede conllevar un choque eléctrico y/o quemaduras por arco\neléctrico, con motivo de la omisión en el cumplimiento de las condiciones de seguridad previstas en esta Norma, y que requiere\nde atención urgente.\n4.25 Riesgo potencial: Aquél que se puede producir por los efectos de la exposición del trabajador a la corriente eléctrica,\ntales como choque eléctrico y quemaduras por arco eléctrico.\n4.",
    "ón urgente.\n4.25 Riesgo potencial: Aquél que se puede producir por los efectos de la exposición del trabajador a la corriente eléctrica,\ntales como choque eléctrico y quemaduras por arco eléctrico.\n4.26 Zona de trabajo: El lugar donde se desarrollan actividades de mantenimiento de las instalaciones eléctricas por los\ntrabajadores.\n5. Obligaciones del patrón\n5.1 Prohibir que menores de 16 años y mujeres gestantes realicen actividades de mantenimiento de las instalaciones\neléctricas.\n5.2 Contar con el plan de trabajo para los trabajadores que realizan actividades de mantenimiento de las instalaciones\neléctricas, de conformidad con lo dispuesto en el Capítulo 7 de la presente Norma.\n5.3 Contar con el diagrama unifilar actualizado de la instalación eléctrica del centro de trabajo, con base en lo dispuesto por la\nNOM-001-SEDE-2005, o las que la sustituyan, y con el cuadro general de cargas instaladas por circuito derivado, el cual deberá",
    "alación eléctrica del centro de trabajo, con base en lo dispuesto por la\nNOM-001-SEDE-2005, o las que la sustituyan, y con el cuadro general de cargas instaladas por circuito derivado, el cual deberá\nestar disponible para el personal que realice el mantenimiento de dichas instalaciones.\n5.4 Contar con los procedimientos de seguridad para las actividades de mantenimiento de las instalaciones eléctricas; la\nselección y uso del equipo de trabajo, maquinaria, herramientas e implementos de protección aislante, y la colocación del sistema\nde puesta a tierra temporal, de acuerdo con lo establecido en el Capítulo 8 de esta Norma.\n5.5 Realizar las actividades de mantenimiento de las instalaciones eléctricas sólo con personal capacitado.\n5.6 Proporcionar al personal que desarrolle las actividades de mantenimiento de las instalaciones eléctricas, el equipo de\ntrabajo, maquinaria, herramientas e implementos de protección aislante que garanticen su seguridad, según el nivel de tensión o",
    "ividades de mantenimiento de las instalaciones eléctricas, el equipo de\ntrabajo, maquinaria, herramientas e implementos de protección aislante que garanticen su seguridad, según el nivel de tensión o\ncorriente de alimentación de la instalación eléctrica.\n5.7 Elaborar y dar seguimiento a un programa de revisión y conservación del equipo de trabajo, maquinaria, herramientas e\nimplementos de protección aislante utilizados en las actividades de mantenimiento de las instalaciones eléctricas, el cual deberá\ncontener al menos, las fechas de realización, el responsable de su cumplimiento y el resultado de su ejecución.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 4/52\n21/4/2021 DOF - Diario Oficial de la Federación\n5.8 Contar con procedimientos de revisión, conservación, almacenamiento y reemplazo del equipo de trabajo, maquinaria,\nherramientas e implementos de protección aislante, para realizar las actividades de mantenimiento de las instalaciones eléctricas.\n5.",
    "ión, almacenamiento y reemplazo del equipo de trabajo, maquinaria,\nherramientas e implementos de protección aislante, para realizar las actividades de mantenimiento de las instalaciones eléctricas.\n5.9 Proporcionar a los trabajadores que realizan actividades de mantenimiento de las instalaciones eléctricas, el equipo de\nprotección personal, conforme a lo dispuesto por la NOM-017-STPS-2008, o las que la sustituyan.\n5.10 Contar con procedimientos para el uso, revisión, reposición, limpieza, limitaciones, resguardo y disposición final del\nequipo de protección personal, basados en la información del fabricante, y de conformidad con lo que señala la NOM-017-STPS-\n2008, o las que la sustituyan.\n5.11 Cumplir, según aplique, con las medidas y condiciones de seguridad establecidas en los capítulos del 9 al 12 de la\npresente Norma, para realizar actividades de mantenimiento de las instalaciones eléctricas.\n5.",
    "según aplique, con las medidas y condiciones de seguridad establecidas en los capítulos del 9 al 12 de la\npresente Norma, para realizar actividades de mantenimiento de las instalaciones eléctricas.\n5.12 Disponer en las zonas de trabajo de al menos un extintor, accesible en todo momento, de la capacidad y tipo de fuego\nque se pueda presentar, de acuerdo con la determinación de riesgos potenciales a que se refiere el numeral 7.2 de esta Norma.\n5.13 Autorizar por escrito a trabajadores capacitados para realizar actividades de mantenimiento de las instalaciones eléctricas\nen altura, espacios confinados o subestaciones, así como a los que manejen partes vivas.\n5.14 Informar a los trabajadores que realicen actividades de mantenimiento de las instalaciones eléctricas, sobre los riesgos a\nlos que están expuestos y de las medidas de seguridad que deberán adoptar para la actividad a desarrollar en la zona de trabajo.\n5.",
    "e mantenimiento de las instalaciones eléctricas, sobre los riesgos a\nlos que están expuestos y de las medidas de seguridad que deberán adoptar para la actividad a desarrollar en la zona de trabajo.\n5.15 Contar con un plan de atención a emergencias, disponible para su consulta y aplicación, con base en lo establecido en el\nCapítulo 13 de la presente Norma.\n5.16 Contar con un botiquín de primeros auxilios que contenga el manual y los materiales de curación necesarios para atender\nlos posibles casos de emergencia, identificados de acuerdo con los riesgos a que estén expuestos los trabajadores, y para\natender a los lesionados o accidentados por efectos de la energía eléctrica.\n5.17 Proporcionar capacitación y adiestramiento a los trabajadores que realicen actividades de mantenimiento de las\ninstalaciones eléctricas del centro de trabajo, con base en los procedimientos de seguridad que para tal efecto se elaboren,\nconforme a lo dispuesto en el Capítulo 14 de esta Norma.\n5.",
    "nimiento de las\ninstalaciones eléctricas del centro de trabajo, con base en los procedimientos de seguridad que para tal efecto se elaboren,\nconforme a lo dispuesto en el Capítulo 14 de esta Norma.\n5.18 Supervisar que los contratistas cumplan con lo establecido en la presente Norma, cuando el patrón convenga servicios\ncon ellos para realizar trabajos de mantenimiento de las instalaciones eléctricas.\n5.19 Contar con registros de los resultados del mantenimiento llevado a cabo a las instalaciones eléctricas, que al menos\nconsideren el nombre del responsable de realizar el trabajo; las actividades desarrolladas y sus resultados, así como las fechas\nen que se realizaron dichos trabajos.\n5.20 Exhibir los documentos que esta Norma le obligue a elaborar o poseer.\n6. Obligaciones de los trabajadores\n6.1 Revisar antes del inicio de sus actividades, que el equipo de trabajo, maquinaria, herramientas e implementos de",
    "que esta Norma le obligue a elaborar o poseer.\n6. Obligaciones de los trabajadores\n6.1 Revisar antes del inicio de sus actividades, que el equipo de trabajo, maquinaria, herramientas e implementos de\nprotección aislante utilizados en las actividades de mantenimiento de las instalaciones eléctricas, se encuentren en condiciones\nde seguridad y operación, y reportar inmediatamente al patrón o a la comisión de seguridad e higiene cualquier anomalía\ndetectada que lo ponga en riesgo durante su uso.\n6.2 Cumplir con los procedimientos de seguridad establecidos para realizar sus actividades.\n6.3 Participar en la capacitación y adiestramiento que el patrón les proporcione.\n6.4 Participar en las actividades en las que se les informe sobre los riesgos a los que están expuestos y las medidas de\nseguridad que deberán adoptar para el desarrollo de su trabajo.\n6.5 Utilizar el equipo de protección personal proporcionado por el patrón, de conformidad con los procedimientos de uso,",
    "las medidas de\nseguridad que deberán adoptar para el desarrollo de su trabajo.\n6.5 Utilizar el equipo de protección personal proporcionado por el patrón, de conformidad con los procedimientos de uso,\nrevisión, reposición, limpieza, mantenimiento, resguardo y disposición final.\n6.6 Abstenerse de realizar actividades que puedan tener como consecuencia accidentes y/o daños materiales, que\ncontravengan a lo dispuesto por la presente Norma y a lo establecido por el patrón.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 5/52\n21/4/2021 DOF - Diario Oficial de la Federación\n6.7 Avisar por escrito al patrón y a la comisión de seguridad e higiene, de los incidentes, accidentes, condiciones y actos\ninseguros, o sobre situaciones de emergencia, real o potencial, detectados durante la ejecución de sus actividades.\n6.8 Seguir las instrucciones que el patrón establezca, en caso de emergencia, conforme al plan de atención a emergencias.\n6.",
    "ncia, real o potencial, detectados durante la ejecución de sus actividades.\n6.8 Seguir las instrucciones que el patrón establezca, en caso de emergencia, conforme al plan de atención a emergencias.\n6.9 Participar en las entrevistas que realice la autoridad laboral o, en su caso, la unidad de verificación.\n7. Plan de trabajo y determinación de riesgos potenciales\n7.1 Por cada actividad de mantenimiento de las instalaciones eléctricas se deberá contar con un plan de trabajo que\nconsidere:\na) La descripción de la actividad por desarrollar;\nb) El nombre del jefe de trabajo;\nc) El nombre de los trabajadores que intervienen en la actividad;\nd) El tiempo estimado para realizar la actividad;\ne) El lugar donde se desarrollará la actividad;\nf) En su caso, la autorización, la cual deberá contener al menos:\n1) El nombre del trabajador autorizado;\n2) El nombre y firma del patrón o de la persona que éste designe para otorgar la autorización;\n3) El tipo de trabajo por desarrollar;",
    "deberá contener al menos:\n1) El nombre del trabajador autorizado;\n2) El nombre y firma del patrón o de la persona que éste designe para otorgar la autorización;\n3) El tipo de trabajo por desarrollar;\n4) El área o lugar donde se desarrollará la actividad;\n5) La fecha y hora de inicio de las actividades, y\n6) El tiempo estimado de terminación;\ng) Los riesgos potenciales determinados con base en lo dispuesto en el numeral 7.2;\nh) El equipo de protección personal y los equipos de trabajo, maquinaria, herramientas e implementos de protección aislante\nque se requieran para realizar la actividad;\ni) Las medidas de seguridad que se requieran, de acuerdo con los riesgos que se puedan presentar al desarrollar el trabajo,\ny\nj) Los procedimientos de seguridad para realizar las actividades.\n7.2 Para la determinación de los riesgos potenciales se deberá considerar, según aplique, lo siguiente:\na) La exposición del trabajador a los peligros relacionados con:",
    "para realizar las actividades.\n7.2 Para la determinación de los riesgos potenciales se deberá considerar, según aplique, lo siguiente:\na) La exposición del trabajador a los peligros relacionados con:\n1) Las instalaciones inmediatas a la zona de trabajo;\n2) Los peligros identificados fuera de la zona de trabajo, y\n3) Los peligros originados por otro tipo de actividades en las inmediaciones del lugar donde se realizará el trabajo;\nb) Las consecuencias por las actividades a realizar en las inmediaciones del lugar donde se realizará el trabajo;\nc) La ubicación del equipo eléctrico, la zona y distancias de seguridad, de acuerdo con la tensión eléctrica y las fallas\nprobables;\nd) Las características de los equipos de trabajo, maquinaria, herramientas e implementos de protección aislante a utilizar, y\nlos movimientos a realizar para evitar actos o condiciones inseguras;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 6/52\n21/4/2021 DOF - Diario Oficial de la Federación",
    "ar, y\nlos movimientos a realizar para evitar actos o condiciones inseguras;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 6/52\n21/4/2021 DOF - Diario Oficial de la Federación\ne) Las partes del equipo que requieran protección física para evitar el contacto con partes vivas, tales como líneas\nenergizadas y bancos de capacitores, entre otros;\nf) Las maniobras necesarias a realizar antes y después del mantenimiento de las instalaciones eléctricas, en especial las\nrelacionadas con la apertura o cierre de los dispositivos de protección y/o de los medios de conexión y desconexión;\ng) El equipo de protección personal y los equipos de trabajo, maquinaria, herramientas e implementos de protección aislante\ncon que se cuenta y los que se requieran para el tipo de instalaciones eléctricas a las que se dará mantenimiento;\nh) Los procedimientos de seguridad con que se cuenta para realizar las actividades;",
    "con que se cuenta y los que se requieran para el tipo de instalaciones eléctricas a las que se dará mantenimiento;\nh) Los procedimientos de seguridad con que se cuenta para realizar las actividades;\ni) Las instalaciones temporales y su impacto en las operaciones y actividades a realizar, en su caso, y\nj) La frecuencia con la que se ejecuta la actividad.\n7.3 El plan de trabajo deberá:\na) Proporcionarse al trabajador que realizará la actividad, y\nb) Ser aprobado por el patrón o por el responsable de los servicios preventivos de seguridad y salud en el trabajo o por el\njefe de trabajo.\n7.4 El plan de trabajo se deberá revisar y, en su caso, actualizar cuando se modifiquen los procedimientos de seguridad, o se\nrealice cualquier cambio en su contenido que altere las condiciones en las que se ejecuta el mantenimiento de las instalaciones\neléctricas.\n8. Procedimientos de seguridad para realizar actividades de mantenimiento de las instalaciones eléctricas\n8.",
    "ere las condiciones en las que se ejecuta el mantenimiento de las instalaciones\neléctricas.\n8. Procedimientos de seguridad para realizar actividades de mantenimiento de las instalaciones eléctricas\n8.1 Los procedimientos de seguridad para realizar las actividades de mantenimiento de las instalaciones eléctricas deberán\ncontemplar, según aplique, lo siguiente:\na) La indicación para que toda instalación eléctrica se considere energizada hasta que se realice la comprobación de\nausencia de tensión eléctrica, mediante equipos o instrumentos de medición destinados para tal efecto; se efectúe la\npuesta a tierra para la liberación de energía almacenada, y la instalación eléctrica sea puesta a tierra eficaz;\nb) Las instrucciones para comprobar de forma segura la presencia o ausencia de la tensión eléctrica en equipos o\ninstalaciones eléctricas a revisar, por medio del equipo de medición o instrumentos que se requieran;",
    "iones para comprobar de forma segura la presencia o ausencia de la tensión eléctrica en equipos o\ninstalaciones eléctricas a revisar, por medio del equipo de medición o instrumentos que se requieran;\nc) La indicación para la revisión y ajuste de la coordinación de protecciones;\nd) Las instrucciones para bloquear equipos o colocar señalización, candados, o cualquier otro dispositivo, a efecto de\ngarantizar que el circuito permanezca desenergizado cuando se realizan actividades de mantenimiento;\ne) Las instrucciones para verificar, antes de realizar actividades de mantenimiento, que los dispositivos de protección, en su\ncaso, estén en condiciones de funcionamiento;\nf) Las instrucciones para verificar que la puesta a tierra fija cumple con su función, o para colocar puestas a tierra\ntemporales, antes de realizar actividades de mantenimiento;\ng) Las medidas de seguridad por aplicar, en su caso, cuando no se concluyan las actividades de mantenimiento de las",
    "olocar puestas a tierra\ntemporales, antes de realizar actividades de mantenimiento;\ng) Las medidas de seguridad por aplicar, en su caso, cuando no se concluyan las actividades de mantenimiento de las\ninstalaciones eléctricas en la jornada laboral, a fin de evitar lesiones al\npersonal;\nh) Las instrucciones para realizar una revisión del área de trabajo donde se efectuó el mantenimiento, después de haber\nrealizado los trabajos, con el objeto de asegurarse que ha quedado libre de equipo de trabajo, maquinaria, herramientas\ne implementos de protección aislante, e\ni) Las instrucciones para que al término de dicha revisión, se retiren, en su caso, los candados, señales o cualquier otro\ndispositivo utilizado para bloquear la energía y finalmente cerrar el circuito.\n8.2 Los procedimientos de seguridad para el desarrollo de las actividades de mantenimiento de las instalaciones eléctricas,\ndeberán contener lo siguiente:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 7/52",
    "idad para el desarrollo de las actividades de mantenimiento de las instalaciones eléctricas,\ndeberán contener lo siguiente:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 7/52\n21/4/2021 DOF - Diario Oficial de la Federación\na) El diagrama unifilar con el cuadro general de cargas correspondiente a la zona donde se realizará el mantenimiento, y\nb) La autorización por escrito otorgada a los trabajadores, en su caso.\n8.3 Los procedimientos para la selección y uso del equipo de trabajo, maquinaria, herramientas e implementos de protección\naislante, deberán contemplar lo siguiente:\na) La selección de acuerdo con las tensiones eléctricas de operación del circuito, en caso de trabajar con partes vivas;\nb) La forma de entregarlos a los trabajadores y/o que estén disponibles para su consulta;\nc) Las instrucciones para su uso en forma segura;\nd) Las instrucciones para su almacenamiento, transporte o reemplazo, y\ne) Las instrucciones para su revisión y mantenimiento.\n8.",
    "les para su consulta;\nc) Las instrucciones para su uso en forma segura;\nd) Las instrucciones para su almacenamiento, transporte o reemplazo, y\ne) Las instrucciones para su revisión y mantenimiento.\n8.4 El procedimiento para la colocación del sistema de puesta a tierra temporal deberá contemplar, al menos, que:\na) Se empleen conductores, elementos y dispositivos específicamente diseñados para este fin y de la capacidad de\nconducción adecuada;\nb) Se conecte la puesta a tierra lo más cerca posible del lugar de trabajo y en ambas partes del mismo para que sea más\nefectiva;\nc) Se respete la secuencia para conectar y desconectar la puesta a tierra de la manera siguiente:\n1) Conexión: Se conecten los conductores de puesta a tierra al sistema de tierras y, a continuación, a la instalación por\nproteger, mediante pértigas o dispositivos especiales, tales como conductores de líneas, electroductos, entre otros, y",
    "de puesta a tierra al sistema de tierras y, a continuación, a la instalación por\nproteger, mediante pértigas o dispositivos especiales, tales como conductores de líneas, electroductos, entre otros, y\n2) Desconexión: Se proceda a la inversa, es decir, primeramente se retiren de la instalación los conductores de la\npuesta a tierra y a continuación se desconecten del electrodo de puesta a tierra;\nd) Se asegure que todas las cuchillas de seccionadores de puesta a tierra queden en posición de cerrado, cuando la puesta\na tierra se hace por medio de estos equipos;\ne) Se compruebe que la puesta a tierra temporal tenga contacto eléctrico, tanto con las partes metálicas que se deseen\nponer a tierra, como con el sistema de puesta a tierra;\nf) Se impida que en el transcurso de las actividades de conexión de la puesta a tierra, el trabajador esté en contacto\nsimultáneo con dos circuitos de puesta a tierra que no estén unidos eléctricamente, ya que éstos pueden encontrarse a\npotenciales diferentes;",
    "ión de la puesta a tierra, el trabajador esté en contacto\nsimultáneo con dos circuitos de puesta a tierra que no estén unidos eléctricamente, ya que éstos pueden encontrarse a\npotenciales diferentes;\ng) Se verifique que las partes metálicas no conductoras de máquinas, equipos y aparatos con las que pueda tener contacto\nel trabajador de manera accidental, estén puestas a tierra, especialmente las de tipo móvil;\nh) Se coloque un puente conductor puesto a tierra en la zona de trabajo antes de efectuar la\ndesconexión de la puesta a tierra en servicio. El trabajador que realice esta actividad deberá estar aislado para evitar\nformar parte del circuito eléctrico, e\ni) Se suspenda el trabajo durante el tiempo de tormentas eléctricas y pruebas de líneas, cuando se trabaje en el sistema de\ntierras de una instalación.\n9. Medidas de seguridad generales para realizar trabajos de mantenimiento de las instalaciones eléctricas\n9.",
    "ctricas y pruebas de líneas, cuando se trabaje en el sistema de\ntierras de una instalación.\n9. Medidas de seguridad generales para realizar trabajos de mantenimiento de las instalaciones eléctricas\n9.1 Efectuar con personal autorizado y capacitado los trabajos de mantenimiento de las instalaciones eléctricas en lugares\npeligrosos, tales como altura, espacios confinados, subestaciones y líneas energizadas.\n9.2 Delimitar la zona de trabajo para realizar actividades de mantenimiento de las instalaciones eléctricas, o sus proximidades,\ny colocar señales de seguridad que:\na) Indiquen a personas no autorizadas la prohibición de:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 8/52\n21/4/2021 DOF - Diario Oficial de la Federación\n1) Entrar a la subestación o energizar el equipo o máquinas eléctricas, y\n2) Operar, manejar o tocar los dispositivos eléctricos;\nb) Identifiquen los dispositivos de enclavamiento de uno a cuatro candados, y",
    "r a la subestación o energizar el equipo o máquinas eléctricas, y\n2) Operar, manejar o tocar los dispositivos eléctricos;\nb) Identifiquen los dispositivos de enclavamiento de uno a cuatro candados, y\nc) Definan el área en mantenimiento mediante la colocación de:\n1) Cintas, cuerdas o cadenas de plástico de color rojo o anaranjado y mosquetones para su enganche;\n2) Barreras extendibles de color rojo o anaranjado provistas de cuerdas en sus extremos para su sujeción;\n3) Banderolas;\n4) Estandartes;\n5) Distintivos de color rojo para la señalización de la zona de trabajo, o\n6) Tarjetas de libranza con información de quién realiza, quién autoriza, cuándo se inició y cuándo finalizará el trabajo\npor realizar.\n9.3 Utilizar para el mantenimiento de las instalaciones eléctricas, conforme al trabajo por desarrollar, según aplique, equipo de\ntrabajo, maquinaria, herramientas e implementos de protección aislante y, de ser necesario, uno o más de los equipos o\nmateriales siguientes:",
    "orme al trabajo por desarrollar, según aplique, equipo de\ntrabajo, maquinaria, herramientas e implementos de protección aislante y, de ser necesario, uno o más de los equipos o\nmateriales siguientes:\na) Tarimas o alfombras aislantes;\nb) Vainas y caperuzas aislantes;\nc) Comprobadores o discriminadores de tensión eléctrica, de la clase y tensión adecuadas al sistema;\nd) Herramientas aisladas;\ne) Material de señalización, tales como discos, barreras o banderines, entre otros;\nf) Lámparas portátiles, o\ng) Transformadores de aislamiento.\n9.4 Comprobar, para la realización de trabajos de mantenimiento de las instalaciones eléctricas, al menos que:\na) Las instalaciones eléctricas se encuentren de conformidad con el diagrama unifilar y el plan de trabajo;\nb) Se evite trabajar con conductores o equipos energizados y, en caso de que sea estrictamente necesario, realizarlo si se\ncuenta con el equipo de protección personal y las herramientas o implementos de trabajo requeridos;",
    "n conductores o equipos energizados y, en caso de que sea estrictamente necesario, realizarlo si se\ncuenta con el equipo de protección personal y las herramientas o implementos de trabajo requeridos;\nc) Se prohíba a los trabajadores usar alhajas o elementos metálicos durante la ejecución de las actividades;\nd) Se aplique el procedimiento correspondiente a conductores o equipo energizado, antes de efectuar cualquier operación\npara:\n1) Interrumpir el flujo de corriente eléctrica;\n2) Verificar con equipo de medición la ausencia de tensión eléctrica en los conductores o equipo eléctrico;\n3) Poner a tierra y en cortocircuito los conductores y equipo eléctrico;\n4) Aplicar otras medidas preventivas necesarias, como la colocación de candados o avisos, que impidan el\nrestablecimiento de la corriente eléctrica, y\n5) Proteger los elementos con tensión situados en las inmediaciones, contra el contacto accidental;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 9/52",
    "corriente eléctrica, y\n5) Proteger los elementos con tensión situados en las inmediaciones, contra el contacto accidental;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 9/52\n21/4/2021 DOF - Diario Oficial de la Federación\ne) Se mantenga legible la identificación de tableros, gabinetes, interruptores, transformadores, entre otros, así como sus\ncaracterísticas eléctricas;\nf) Se cuente con las herramientas y equipo de protección personal adecuados a cada tarea, tales como: guantes\ndieléctricos, esteras y mantas aislantes, en número suficiente y de acuerdo con el potencial eléctrico en el que se va a\ntrabajar;\ng) Se impida desplazar los aparatos eléctricos portátiles mientras estén conectados a la fuente de energía;\nh) Se evite emplear herramientas y aparatos eléctricos portátiles en atmósferas inflamables o explosivas, a menos que\ncumplan con las especificaciones del equipo a prueba de explosión;",
    "te de energía;\nh) Se evite emplear herramientas y aparatos eléctricos portátiles en atmósferas inflamables o explosivas, a menos que\ncumplan con las especificaciones del equipo a prueba de explosión;\ni) Se apliquen los procedimientos de seguridad que se requieran, con base en lo establecido en el Capítulo 8 de esta\nNorma;\nj) Se cumpla, cuando se empleen a la intemperie aparatos de conexión de tipo abierto, con lo siguiente:\n1) Proteger a todos los elementos bajo tensión eléctrica contra contactos accidentales, mediante cubiertas o bien\ncolocándolos a una altura tal que no represente un riesgo de contacto accidental;\n2) Conservar las distancias de seguridad del espacio de trabajo en torno a los elementos con tensión o energizados,\nsegún lo dispuesto por la NOM-001-SEDE-2005, o las que la sustituyan, y\n3) Proteger los aparatos de conexión, transformadores y demás aparatos eléctricos energizados, con cercas metálicas\nque se encuentren puestas a tierra;",
    "a NOM-001-SEDE-2005, o las que la sustituyan, y\n3) Proteger los aparatos de conexión, transformadores y demás aparatos eléctricos energizados, con cercas metálicas\nque se encuentren puestas a tierra;\nk) Sean puestos a tierra el armazón de las herramientas y los aparatos de mano y portátiles, excepto el de las herramientas\ncon doble aislamiento;\nl) Se someta el sistema de puesta a tierra de toda la instalación eléctrica a la prueba de resistencia a tierra y de\ncontinuidad, al menos una vez por año, y se registren sus valores;\nm) Se realice una revisión en todo el circuito o red eléctrica en el que se efectuó el mantenimiento, después de haber\nrealizado los trabajos;\nn) Se energicen los circuitos, conductores o equipos, después de haber efectuado cualquier trabajo, únicamente por orden\ndel jefe de trabajo, y\no) Se provea de un interruptor de protección de falla a tierra para proteger a los trabajadores, cuando realicen actividades\nde mantenimiento.\n9.",
    "r trabajo, únicamente por orden\ndel jefe de trabajo, y\no) Se provea de un interruptor de protección de falla a tierra para proteger a los trabajadores, cuando realicen actividades\nde mantenimiento.\n9.5 Cumplir, cuando se utilicen herramientas o lámparas portátiles en el mantenimiento de las instalaciones eléctricas de baja\ntensión, con las condiciones de seguridad siguientes:\na) Se cuente con cables de alimentación de las herramientas o lámparas portátiles perfectamente\naislados y en buen estado;\nb) Se utilicen tensiones de alimentación de 24 volts o menos, en el caso de las herramientas y lámparas portátiles para los\ntrabajos en zanjas, pozos, galerías y calderas, entre otros;\nc) Se provean las lámparas portátiles con mango aislante, dispositivo protector de la bombilla y conductor de aislamiento de\nuso rudo o extra rudo, y\nd) Se cumpla con al menos una de las condiciones siguientes, en aquellos casos en que la herramienta portátil tenga que",
    "protector de la bombilla y conductor de aislamiento de\nuso rudo o extra rudo, y\nd) Se cumpla con al menos una de las condiciones siguientes, en aquellos casos en que la herramienta portátil tenga que\nfuncionar con una tensión eléctrica superior a los 24 volts:\n1) Usar guantes dieléctricos aislantes;\n2) Disponer de doble aislamiento en la herramienta portátil;\n3) Contar con conexión de puesta a tierra;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 10/52\n21/4/2021 DOF - Diario Oficial de la Federación\n4) Contar con protección de los defectos de aislamiento de la herramienta, mediante relevadores diferenciales, o\n5) Utilizar transformadores de aislamiento.\n10. Condiciones de seguridad en el mantenimiento de las instalaciones eléctricas\n10.1 En el equipo eléctrico motivo del mantenimiento se deberá cumplir, según aplique, que:\na) Los interruptores estén contenidos en envolventes que imposibiliten, en cualquier caso, el contacto accidental de\npersonas y objetos;",
    "otivo del mantenimiento se deberá cumplir, según aplique, que:\na) Los interruptores estén contenidos en envolventes que imposibiliten, en cualquier caso, el contacto accidental de\npersonas y objetos;\nb) Se realice la apertura y cierre de cuchillas, seccionadores, cuchillas-fusibles y otros dispositivos similares, por personal\nautorizado, utilizando equipo de protección personal y de seguridad, de acuerdo con los riesgos potenciales\nidentificados.\nEjemplo del equipo de protección personal son: guantes dieléctricos, según la clase y de acuerdo con la tensión eléctrica;\nprotección ocular; casco de seguridad; ropa de trabajo, y botas dieléctricas, entre otros, y\nc) Se efectúe la conexión de alguna instalación eléctrica -nueva o provisional-, o equipo a líneas o circuitos energizados,\ninvariablemente con el circuito desenergizado. En caso de no poder desenergizar el circuito, se deberá aplicar el\nprocedimiento para trabajos con línea energizada que para tal efecto se elabore.\n10.",
    ",\ninvariablemente con el circuito desenergizado. En caso de no poder desenergizar el circuito, se deberá aplicar el\nprocedimiento para trabajos con línea energizada que para tal efecto se elabore.\n10.2 En las instalaciones eléctricas se deberá verificar, según aplique, que:\na) Todos los equipos destinados al uso y distribución de la energía eléctrica cuenten con información para identificar las\ncaracterísticas eléctricas y la distancia de seguridad para las tensiones eléctricas presentes, ya sea en una placa, en\netiquetas adheridas o marcada sobre el equipo;\nb) En lugares en los que el contacto con equipos eléctricos o la proximidad de éstos pueda entrañar peligro para los\ntrabajadores, se cuente con las señalizaciones de seguridad, conforme a lo dispuesto por la NOM-026-STPS-2008, o las\nque la sustituyan, para indicar los riesgos y para el uso del equipo de protección personal;\nc) Los elementos energizados se encuentren fuera del alcance de los trabajadores;",
    "NOM-026-STPS-2008, o las\nque la sustituyan, para indicar los riesgos y para el uso del equipo de protección personal;\nc) Los elementos energizados se encuentren fuera del alcance de los trabajadores;\nd) Se delimite la zona de trabajo mediante la utilización, entre otros, de los medios siguientes:\n1) Barreras protectoras;\n2) Resguardos;\n3) Cintas delimitadoras, y\n4) Control de acceso;\ne) Se manipulen los conductores energizados con guantes dieléctricos o con herramienta aislada, diseñada para el nivel de\ntensión eléctrica que se maneje;\nf) Se proteja contra daños a todos los cables, especialmente los expuestos a cargas de vehículos o equipos mecánicos\npesados;\ng) Se cumpla, en las cubiertas del equipo o de los dispositivos fijos, que su apertura interrumpa la tensión eléctrica, por\nmedio de una herramienta o llave especial;\nh) Se protejan eficazmente los cables desnudos y otros elementos descubiertos energizados, cuando se instalen, mediante",
    "interrumpa la tensión eléctrica, por\nmedio de una herramienta o llave especial;\nh) Se protejan eficazmente los cables desnudos y otros elementos descubiertos energizados, cuando se instalen, mediante\ncercas o pantallas de protección, o se cumpla con las distancias de seguridad a que se refiere la NOM-001-SEDE-2005,\no las que la sustituyan;\ni) Se prohíba el uso de elementos metálicos tales como flexómetros, varillas, tubos, perfiles, así como de equipos de\nradiocomunicación con antena, en las inmediaciones de las instalaciones eléctricas energizadas;\nj) Se evite almacenar materiales de cualquier tipo sobre las instalaciones eléctricas, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 11/52\n21/4/2021 DOF - Diario Oficial de la Federación\nk) Se mantenga libre de obstáculos el acceso a los tableros o puntos de conexión o desconexión de la instalación eléctrica.\n10.3 En las subestaciones eléctricas se deberán adoptar, al menos, las medidas de seguridad siguientes:",
    "áculos el acceso a los tableros o puntos de conexión o desconexión de la instalación eléctrica.\n10.3 En las subestaciones eléctricas se deberán adoptar, al menos, las medidas de seguridad siguientes:\na) Se obtenga la autorización para realizar trabajos en la subestación;\nb) Se use el equipo de protección personal necesario para realizar los trabajos en la subestación;\nc) Se realicen las actividades de mantenimiento en la subestación eléctrica, al menos con dos trabajadores;\nd) Se considere que todo el equipo que se localice en la subestación eléctrica está energizado, hasta que no se compruebe\nla ausencia de tensión eléctrica y que esté puesto a tierra efectivamente, antes de iniciar el mantenimiento;\ne) Se apliquen los procedimientos de seguridad establecidos para el mantenimiento y los que se requieran, de conformidad\ncon lo establecido en el Capítulo 8 de la presente Norma;\nf) Se respeten los avisos de seguridad;",
    "procedimientos de seguridad establecidos para el mantenimiento y los que se requieran, de conformidad\ncon lo establecido en el Capítulo 8 de la presente Norma;\nf) Se respeten los avisos de seguridad;\ng) Se manejen equipos de calibración y prueba que cuenten con certificado vigente de calibración;\nh) Se mantengan las palancas de acción manual, puertas de acceso, gabinetes de equipo de control, entre otros, según sea\nel caso, con candado o con una etiqueta de seguridad que indique que están siendo operados o se está ejecutando en\nellos algún trabajo;\ni) Se asegure que las partes vivas de la subestación eléctrica están fuera del alcance del personal o protegidas por\npantallas, enrejados, rejillas u otros medios similares, y\nj) Se identifique la salida de emergencia y asegure que las puertas abran:\n1) Hacia afuera o sean corredizas;\n2) Fácilmente desde el interior, y que se encuentren libres de obstáculos, y\n3) Desde el exterior únicamente con una llave especial o controlada.\n10.",
    "puertas abran:\n1) Hacia afuera o sean corredizas;\n2) Fácilmente desde el interior, y que se encuentren libres de obstáculos, y\n3) Desde el exterior únicamente con una llave especial o controlada.\n10.4 En los equipos o dispositivos de las instalaciones eléctricas provisionales objeto del mantenimiento, se deberá comprobar\nque:\na) Se apliquen las medidas de seguridad, en caso de contar con líneas energizadas sin aislar próximas a muros;\nb) Se revise que estén desenergizados y puestos a tierra;\nc) Se verifique que no existen daños en los aislamientos de los conductores;\nd) Cuenten los empalmes con la resistencia mecánica para mantener la continuidad del circuito, y\ne) Se mantenga la continuidad eléctrica en todas las soldaduras o uniones.\n10.5 Para la realización de trabajos dentro del perímetro de las instalaciones eléctricas, se deberá comprobar que:\na) Se conserve la distancia de seguridad que corresponda a la tensión eléctrica de la instalación, antes de efectuar cualquier",
    "del perímetro de las instalaciones eléctricas, se deberá comprobar que:\na) Se conserve la distancia de seguridad que corresponda a la tensión eléctrica de la instalación, antes de efectuar cualquier\nmaniobra de mantenimiento a los conductores o instalaciones eléctricas. Para establecer la distancia de seguridad, se\ndeberá aplicar lo establecido en la NOM-001-SEDE-2005, o las que la sustituyan;\nb) Se impida hacer maniobras de mantenimiento a una distancia menor de trabajo en un conductor o instalación eléctrica,\nmientras no se tenga desenergizado dicho conductor o instalación eléctrica, o no sean aplicadas las medidas de\nseguridad indicadas en esta Norma, y\nc) Se adopten las medidas de seguridad e indiquen las instrucciones específicas para prevenir los riesgos de trabajo,\ncuando no sea posible desconectar un conductor o equipo de una instalación eléctrica, en cuya proximidad se vayan a\nefectuar maniobras de mantenimiento. Dichas medidas deberán incluir al menos lo siguiente:\ndof.gob.",
    "osible desconectar un conductor o equipo de una instalación eléctrica, en cuya proximidad se vayan a\nefectuar maniobras de mantenimiento. Dichas medidas deberán incluir al menos lo siguiente:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 12/52\n21/4/2021 DOF - Diario Oficial de la Federación\n1) Colocar protecciones aislantes, candados o etiquetas de seguridad en los conductores e instalaciones energizados,\nsegún corresponda, y\n2) Controlar, en su caso, el desplazamiento del equipo móvil empleado para dar mantenimiento en las inmediaciones de\nconductores o equipos de una instalación eléctrica que no puedan ser desconectados, a fin de evitar el riesgo por\ncontacto.\n10.6 Para instalaciones eléctricas provisionales, se deberán seguir, al menos, las medidas de seguridad siguientes:\na) Solicitar por escrito al jefe de trabajo del centro de maniobras o despacho, autorización para colocar instalaciones\neléctricas provisionales;",
    "eguir, al menos, las medidas de seguridad siguientes:\na) Solicitar por escrito al jefe de trabajo del centro de maniobras o despacho, autorización para colocar instalaciones\neléctricas provisionales;\nb) Informar por escrito al jefe de trabajo del centro de maniobras o despacho, de todas aquellas modificaciones\nprovisionales efectuadas y etiquetas colocadas, con el propósito de que sean retiradas o convertidas en instalaciones\npermanentes;\nc) Emplear las instalaciones eléctricas provisionales únicamente para el fin que fueron diseñadas;\nd) Retirar las instalaciones provisionales al término del propósito para el cual fueron colocadas, conforme a lo dispuesto por\nla NOM-001-SEDE-2005, o las que la sustituyan, y\ne) Retirar las puestas a tierra conforme a lo dispuesto por la NOM-001-SEDE-2005, o las que la sustituyan.\n11. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas aéreas y\nsubterráneas\n11.",
    "ra conforme a lo dispuesto por la NOM-001-SEDE-2005, o las que la sustituyan.\n11. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas aéreas y\nsubterráneas\n11.1 Aplicar los procedimientos que correspondan con base en lo dispuesto en el Capítulo 8 de la presente Norma.\n11.2 Verificar que se cumpla, además de las medidas generales de seguridad establecidas en el Capítulo 9 de esta Norma,\nque se:\na) Realicen las actividades de mantenimiento de las instalaciones eléctricas únicamente con personal autorizado y\ncapacitado para tal fin;\nb) Efectúe la desconexión de líneas o equipos de la fuente de energía eléctrica, abriendo primero los equipos diseñados\npara operar con carga;\nc) Ejecute para la apertura o cierre de cuchillas energizadas de operación en grupo, lo siguiente:\n1) Verificar que el maneral se encuentre conmutado a tierra;\n2) Usar equipo de protección personal adecuado a la actividad, y",
    "ra o cierre de cuchillas energizadas de operación en grupo, lo siguiente:\n1) Verificar que el maneral se encuentre conmutado a tierra;\n2) Usar equipo de protección personal adecuado a la actividad, y\n3) Utilizar tapetes aislantes, mantas o cubiertas aislantes, en caso de que exista humedad excesiva en el suelo;\nd) Verifique la ausencia de tensión eléctrica antes de iniciar el trabajo; se pongan en corto circuito y a tierra, ambos lados de\nlas líneas, lo más cerca posible del lugar de trabajo, y se asegure que las puestas a tierra tengan el calibre adecuado\npara conducir con seguridad una falla a tierra, mantengan continuidad eléctrica y una impedancia suficientemente baja;\ne) Coloquen barreras de protección y señales o avisos de seguridad en la zona de trabajo donde se ubiquen los dispositivos\nde conexión/desconexión y/o protección;\nf) Coloque, a la altura del dispositivo de seccionamiento o sobre la manija del dispositivo, un aviso preventivo con la",
    "abajo donde se ubiquen los dispositivos\nde conexión/desconexión y/o protección;\nf) Coloque, a la altura del dispositivo de seccionamiento o sobre la manija del dispositivo, un aviso preventivo con la\nleyenda: \"Peligro, no energizar\", y bloqueos físicos como candados, cuando se abran interruptores, restauradores y\ncuchillas que se localicen en vía pública o se trate de equipo operable a distancia;\ng) Verifique que todas las posibles fuentes de alimentación en la zona de trabajo estén abiertas;\nh) Coloquen cubiertas protectoras para el poste y/o para el conductor, de acuerdo con el nivel de tensión eléctrica que\ncorresponda, en caso de instalar o remover un poste entre líneas energizadas o cerca de ellas. Los trabajadores deberán\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 13/52\n21/4/2021 DOF - Diario Oficial de la Federación\nusar guantes dieléctricos para la tensión eléctrica requerida, además de guantes de carnaza o de piel para manipular el\nposte;",
    "12/2011&print=true 13/52\n21/4/2021 DOF - Diario Oficial de la Federación\nusar guantes dieléctricos para la tensión eléctrica requerida, además de guantes de carnaza o de piel para manipular el\nposte;\ni) Ponga a tierra la estructura metálica del camión utilizado para colocar o remover un poste entre líneas energizadas o\ncerca de ellas. Los trabajadores no deberán tocar el vehículo mientras estén parados en el suelo, a menos que se hayan\nterminado las maniobras o se detenga la actividad;\nj) Realice, para reemplazar los fusibles en las líneas de alta tensión, lo siguiente:\n1) Se verifique la ausencia de tensión eléctrica antes de iniciar el trabajo y, en su caso, se pongan en corto circuito y a\ntierra, ambos lados de las líneas, lo más cerca posible del lugar de trabajo;\n2) Se verifique que se haya corregido la falla;\n3) Se mantenga la distancia de seguridad. Los cortacircuitos fusibles al estar abiertos del lado de la carga se",
    "más cerca posible del lugar de trabajo;\n2) Se verifique que se haya corregido la falla;\n3) Se mantenga la distancia de seguridad. Los cortacircuitos fusibles al estar abiertos del lado de la carga se\nconsideran energizados y para reemplazarlos se requiere que sean puestos a tierra;\n4) Se incline la cabeza ligeramente hacia abajo al momento de cerrar un cortacircuito fusible, para protegerse del arco\neléctrico y posibles proyecciones de partículas que puedan producirse. Se deberá utilizar para esta actividad casco\nde seguridad con barboquejo para usos eléctricos, botas de seguridad sin casquillo metálico, guantes dieléctricos,\nropa de trabajo de algodón y lentes de seguridad, y\n5) Se verifique la continuidad de las conexiones de puesta a tierra y de los conductores de puesta a tierra;\nk) Cuente en el carrete que suministra el conductor, con una puesta a tierra, en caso de tender un conductor cerca de\notro(s) conductor(es) energizado(s).",
    "erra y de los conductores de puesta a tierra;\nk) Cuente en el carrete que suministra el conductor, con una puesta a tierra, en caso de tender un conductor cerca de\notro(s) conductor(es) energizado(s). El trabajador que atiende el carrete deberá trabajar en una plataforma aislada y usar\nguantes aislantes, de acuerdo con el nivel de tensión;\nl) Verifique en las líneas montadas sobre los mismos apoyos, en todo o parte de su recorrido, que:\n1) Se prohíba realizar trabajos y maniobras en una línea por el procedimiento llamado de \"hora convenida\";\n2) Se evite realizar trabajos o éstos se suspendan cuando haya tormentas eléctricas, y\n3) Se impida realizar trabajos en una línea con dos o más circuitos estando uno de ellos con tensión eléctrica, si para\nsu ejecución es necesario mover los conductores, aisladores o soportes mecánicos, de forma que se pudiera entrar\nen contacto con el otro circuito, y",
    "stando uno de ellos con tensión eléctrica, si para\nsu ejecución es necesario mover los conductores, aisladores o soportes mecánicos, de forma que se pudiera entrar\nen contacto con el otro circuito, y\nm) Asegure que no quede ningún trabajador en la línea, ni depositadas herramientas en el lugar de trabajo al terminar las\nactividades y antes de retirar las conexiones de puesta a tierra. Después se deberá proceder a quitar las conexiones de\npuesta a tierra, en sentido inverso al seguido en su colocación.\n11.3 Para los trabajos de mantenimiento en líneas subterráneas se deberán adoptar, según aplique, las medidas de seguridad\nprevistas en el numeral 11.2 de la presente Norma, así como las siguientes:\na) Identificar la ubicación de los equipos conforme lo indiquen los planos;\nb) Ubicar las trayectorias, circuitos de alimentación, transformadores, seccionadores e interruptores;",
    "como las siguientes:\na) Identificar la ubicación de los equipos conforme lo indiquen los planos;\nb) Ubicar las trayectorias, circuitos de alimentación, transformadores, seccionadores e interruptores;\nc) Determinar las medidas preventivas para realizar las tareas en función de los riesgos presentes al momento de efectuar\nlos trabajos, y\nd) Verificar el estado y la continuidad eléctrica de las conexiones de puesta a tierra y de los conductores de puesta a tierra.\n12. Medidas de seguridad para realizar trabajos de mantenimiento de las instalaciones eléctricas energizadas\n12.1 Cumplir con lo establecido en los procedimientos de seguridad a que se refieren los numerales 8.1 al 8.3 de esta Norma,\npara realizar trabajos de mantenimiento de las instalaciones eléctricas energizadas, así como con las instrucciones de seguridad\nsiguientes:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 14/52\n21/4/2021 DOF - Diario Oficial de la Federación",
    "ricas energizadas, así como con las instrucciones de seguridad\nsiguientes:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 14/52\n21/4/2021 DOF - Diario Oficial de la Federación\na) Efectuar la actividad por trabajadores autorizados y capacitados;\nb) Cumplir con la técnica descrita en los procedimientos del plan de trabajo y utilizar las herramientas e implementos\nnecesarios para efectuar la actividad, así como el equipo de protección personal adecuado al riesgo;\nc) Seguir la secuencia de ejecución de las maniobras, tales como la conexión y/o desconexión de dispositivos de\nseccionamiento y protección, el traslado de líneas, la colocación de puentes provisionales, el aislamiento de redes, entre\notras;\nd) Utilizar los medios de comunicación, en su caso, con la subestación, el centro de maniobras o el jefe de trabajo;\ne) Realizar la entrega y recepción de la zona de trabajo para el inicio y término de las actividades, respectivamente, y",
    ", en su caso, con la subestación, el centro de maniobras o el jefe de trabajo;\ne) Realizar la entrega y recepción de la zona de trabajo para el inicio y término de las actividades, respectivamente, y\nf) Contar con supervisión permanente en la ejecución de los trabajos.\n12.2 Cumplir, para la ejecución de los trabajos de mantenimiento de las instalaciones eléctricas energizadas, con lo siguiente:\na) Realizar una reunión previa al inicio de las actividades, en la zona de trabajo, a fin de efectuar un análisis de las\ncondiciones del lugar, considerando, al menos lo siguiente:\n1) Las redes cercanas a la zona de trabajo;\n2) La ubicación correcta del vehículo, y\n3) La puesta a tierra del vehículo;\nb) Prohibir efectuar trabajos de línea energizada en circuitos en falla, en días lluviosos o cuando no se cuente con el\nmaterial y equipo necesario;\nc) Contar con un programa para la revisión y mantenimiento de vehículos, equipos y herramientas, a fin de comprobar que",
    "la, en días lluviosos o cuando no se cuente con el\nmaterial y equipo necesario;\nc) Contar con un programa para la revisión y mantenimiento de vehículos, equipos y herramientas, a fin de comprobar que\ncumplen con el nivel de aislamiento requerido;\nd) Verificar que los equipos de protección y/o seccionamiento automático o los operables a distancia se encuentren, de\nmanera tal, que se puedan efectuar trabajos con línea energizada;\ne) Utilizar siempre el equipo de protección personal y equipo para trabajo de línea energizada de la clase que corresponda\nde acuerdo con el nivel de tensión eléctrica de la instalación donde se efectuará el trabajo, y\nf) Efectuar el trabajo en una fase a la vez manteniendo las demás alejadas y/o cubiertas.\n13. Plan de atención a emergencias\n13.1 El plan de atención a emergencias deberá contener, al menos, lo siguiente:\na) El responsable de implementar el plan;\nb) Los equipos o aparatos necesarios para la ejecución del plan;\nc) Los procedimientos para:",
    "atención a emergencias deberá contener, al menos, lo siguiente:\na) El responsable de implementar el plan;\nb) Los equipos o aparatos necesarios para la ejecución del plan;\nc) Los procedimientos para:\n1) La comunicación de la emergencia, junto con el directorio de los servicios de auxilio para la emergencia, rescate y\nhospitales, entre otros;\n2) La suspensión de las actividades, que incluyan las acciones inmediatas para la desconexión de la fuente de energía;\n3) La eliminación de los riesgos durante y después de la emergencia;\n4) El uso de los sistemas y equipo de rescate, en su caso;\n5) La atención y traslado de las víctimas a lugares de atención médica, que al menos indiquen:\ni) Las instrucciones específicas en un lugar visible, de qué hacer en caso de accidente;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 15/52\n21/4/2021 DOF - Diario Oficial de la Federación",
    "ciones específicas en un lugar visible, de qué hacer en caso de accidente;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 15/52\n21/4/2021 DOF - Diario Oficial de la Federación\nii) Las instrucciones para retirar al lesionado del peligro inmediato; la colocación de la víctima en un lugar seguro;\nla aplicación de los primeros auxilios, en su caso; la aplicación de las técnicas de reanimación cardiopulmonar\n(RCP), y las correspondientes para llamar a los servicios de auxilio, y\niii) Los hospitales o unidades médicas más próximos para trasladar a la víctima, y\n6) La reanudación de actividades, en su caso, y\nd) La capacitación y adiestramiento de los trabajadores en relación con el contenido del plan de atención a emergencias.\n14. Capacitación\n14.1 A los trabajadores que realicen el mantenimiento de las instalaciones eléctricas del centro de trabajo se les deberá",
    "elación con el contenido del plan de atención a emergencias.\n14. Capacitación\n14.1 A los trabajadores que realicen el mantenimiento de las instalaciones eléctricas del centro de trabajo se les deberá\nproporcionar capacitación, adiestramiento e información, de acuerdo con las tareas asignadas y el plan de atención a\nemergencias.\n14.2 La capacitación de los trabajadores que realicen el mantenimiento de las instalaciones eléctricas, deberá considerar, al\nmenos lo siguiente:\na) La información sobre los riesgos de trabajo relacionados con el mantenimiento de las instalaciones eléctricas;\nb) La descripción general sobre los efectos en el organismo ocasionados por una descarga eléctrica o sus efectos, como\nconsecuencia de un contacto, falla o aproximación a elementos energizados, con énfasis en las condiciones que deberán\nevitarse para prevenir lesiones o daños a la salud;\nc) Los procedimientos de seguridad para realizar el mantenimiento de las instalaciones eléctricas, a que se refiere el",
    "las condiciones que deberán\nevitarse para prevenir lesiones o daños a la salud;\nc) Los procedimientos de seguridad para realizar el mantenimiento de las instalaciones eléctricas, a que se refiere el\nCapítulo 8 de la presente Norma;\nd) Las medidas de seguridad establecidas en esta Norma, aplicables a las actividades por realizar, y que se deberán\nadoptar en la ejecución de las actividades o trabajos de mantenimiento de las instalaciones eléctricas;\ne) El uso, mantenimiento, conservación, almacenamiento y reposición del equipo de protección personal, de acuerdo con lo\nestablecido en la NOM-017-STPS-2008, o las que la sustituyan;\nf) Los temas teórico-prácticos sobre la forma segura de manejar, dar mantenimiento, revisar y almacenar la maquinaria,\nequipo, herramientas, materiales e implementos de trabajo;\ng) Las condiciones bajo las cuales la maquinaria, equipo, herramientas, materiales e implementos de trabajo deberán ser\npuestos fuera de servicio para su reparación o reemplazo;",
    "plementos de trabajo;\ng) Las condiciones bajo las cuales la maquinaria, equipo, herramientas, materiales e implementos de trabajo deberán ser\npuestos fuera de servicio para su reparación o reemplazo;\nh) Las condiciones climáticas u otros factores desfavorables que obligarían a interrumpir los trabajos, e\ni) El contenido del plan de atención a emergencias y otras acciones que se desprendan de las situaciones de emergencia,\nque pudieran presentarse durante la realización de los trabajos de mantenimiento de las instalaciones eléctricas.\n15. Unidades de verificación\n15.1 El patrón tendrá la opción de contratar una unidad de verificación acreditada y aprobada, en los términos de la Ley\nFederal sobre Metrología y Normalización y su Reglamento, para verificar el grado de cumplimiento con la presente Norma.\n15.2 Las unidades de verificación que evalúen la conformidad con esta Norma, deberán aplicar los criterios de cumplimiento",
    "u Reglamento, para verificar el grado de cumplimiento con la presente Norma.\n15.2 Las unidades de verificación que evalúen la conformidad con esta Norma, deberán aplicar los criterios de cumplimiento\nestablecidos en el procedimiento para la evaluación de la conformidad del Capítulo 16 de esta Norma.\n15.3 Las unidades de verificación acreditadas y aprobadas que evalúen el cumplimiento de la presente Norma deberán emitir\nun dictamen, el cual habrá de contener:\na) Datos del patrón:\n1) El nombre, denominación o razón social;\n2) El domicilio completo, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 16/52\n21/4/2021 DOF - Diario Oficial de la Federación\n3) El nombre y firma del patrón y, en su caso, del representante legal, y\nb) Datos de la unidad de verificación:\n1) El nombre, denominación o razón social;\n2) El número de registro otorgado por la entidad de acreditación;\n3) El número de aprobación otorgado por la Secretaría del Trabajo y Previsión Social;",
    "ión:\n1) El nombre, denominación o razón social;\n2) El número de registro otorgado por la entidad de acreditación;\n3) El número de aprobación otorgado por la Secretaría del Trabajo y Previsión Social;\n4) Las fechas en que se otorgó la acreditación y aprobación;\n5) El resultado de la verificación;\n6) El nombre y firma del responsable de emitir el dictamen;\n7) El lugar y fecha de la firma del dictamen;\n8) La vigencia del dictamen, y\n9) El número de registro del dictamen otorgado por la Secretaría del Trabajo y Previsión Social, al rendirse el informe\nrespectivo.\n15.4 La vigencia de los dictámenes emitidos por las unidades de verificación será de un año, siempre y cuando no sean\nmodificadas las condiciones que sirvieron para su emisión.\n16. Procedimiento para la evaluación de la conformidad\n16.1 Este procedimiento para la evaluación de la conformidad aplica tanto a las visitas de inspección desarrolladas por la",
    "eron para su emisión.\n16. Procedimiento para la evaluación de la conformidad\n16.1 Este procedimiento para la evaluación de la conformidad aplica tanto a las visitas de inspección desarrolladas por la\nautoridad del trabajo, como a las visitas de verificación que realicen las unidades de verificación.\n16.2 El dictamen de verificación vigente deberá estar a disposición de la autoridad del trabajo cuando ésta lo solicite.\n16.3 Los aspectos a verificar durante la evaluación de la conformidad de esta Norma se realizará, según aplique, mediante la\nconstatación física, revisión documental, registros o entrevistas, de conformidad con lo siguiente:\nTipo de\nDisposición Criterio de aceptación Observaciones Riesgo\nevaluació n\n5.1 Entrevista El patrón cumple cuando, al entrevistar a los Grave\ntrabajadores, seleccionados de acuerdo con el\ncriterio muestral de la Tabla 1, del numeral 16.4, se\nconstata que en el centro de trabajo se prohíbe que\nmenores de 16 años y mujeres gestantes realicen",
    "trabajadores, seleccionados de acuerdo con el\ncriterio muestral de la Tabla 1, del numeral 16.4, se\nconstata que en el centro de trabajo se prohíbe que\nmenores de 16 años y mujeres gestantes realicen\nactividades de mantenimiento de las instalaciones\neléctricas.\nFísica El patrón cumple cuando, al realizar un recorrido Grave\npor el centro de trabajo, se constata que no existen\nmenores de 16 años y mujeres gestantes\nrealizando actividades de mantenimiento de las\ninstalaciones eléctricas.\n5.2 y 7.1 Documental El patrón cumple cuando:\nØ Presenta evidencia documental de que cuenta\ncon un plan de trabajo por cada actividad de\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 17/52\n21/4/2021 DOF - Diario Oficial de la Federación\nmantenimiento de las instalaciones eléctricas\npara los trabajadores que realizan dichos\ntrabajos;\nØ El plan de trabajo considera:\nü La descripción de la actividad por\ndesarrollar;\nü El nombre del jefe de trabajo;",
    "de las instalaciones eléctricas\npara los trabajadores que realizan dichos\ntrabajos;\nØ El plan de trabajo considera:\nü La descripción de la actividad por\ndesarrollar;\nü El nombre del jefe de trabajo;\nü El nombre de los trabajadores que\nintervienen en la actividad;\nü El tiempo estimado para realizar la\nactividad;\nü El lugar donde se desarrollará la\nactividad;\nü En su caso, la autorización, misma que\ncontiene al menos:\no El nombre del trabajador autorizado;\no El nombre y firma del patrón o de la\npersona que éste designe para\notorgar la autorización;\no El tipo de trabajo por desarrollar;\no El área o lugar donde se desarrollará\nla actividad;\no La fecha y hora de inicio de las\nactividades, y\no El tiempo estimado de terminación;\nü Los riesgos potenciales determinados con\nbase en lo dispuesto en el numeral 7.2;\nü El equipo de protección personal y los\nequipos de trabajo, maquinaria,\nherramientas e implementos de\nprotección aislante que se requieren para\nrealizar la actividad;",
    "lo dispuesto en el numeral 7.2;\nü El equipo de protección personal y los\nequipos de trabajo, maquinaria,\nherramientas e implementos de\nprotección aislante que se requieren para\nrealizar la actividad;\nü Las medidas de seguridad que se\nrequieren, de acuerdo con los riesgos que\nse pueden presentar al desarrollar el\ntrabajo, y\nü Los procedimientos de seguridad para\nrealizar las actividades.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 18/52\n21/4/2021 DOF - Diario Oficial de la Federación\n5.2 y 7.2 Documental El patrón cumple cuando presenta evidencia\ndocumental de que para la determinación de los\nriesgos potenciales considera, según aplique, lo\nsiguiente:\nØ La exposición del trabajador a los peligros\nrelacionados con:\nü Las instalaciones inmediatas a la zona de\ntrabajo;\nü Los peligros identificados fuera de la zona\nde trabajo, y\nü Los peligros originados por otro tipo de\nactividades en las inmediaciones del\nlugar donde se realiza el trabajo;",
    "as a la zona de\ntrabajo;\nü Los peligros identificados fuera de la zona\nde trabajo, y\nü Los peligros originados por otro tipo de\nactividades en las inmediaciones del\nlugar donde se realiza el trabajo;\nØ Las consecuencias por las actividades a\nrealizar en las inmediaciones del lugar donde\nse realiza el trabajo;\nØ La ubicación del equipo eléctrico, la zona y\ndistancias de seguridad, de acuerdo con la\ntensión eléctrica y las fallas probables;\nØ Las características de los equipos de trabajo,\nmaquinaria, herramientas e implementos de\nprotección aislante a utilizar, y los\nmovimientos a realizar para evitar actos o\ncondiciones inseguras;\nØ Las partes del equipo que requieren\nprotección física para evitar el contacto con\npartes vivas, tales como líneas energizadas y\nbancos de �apacitares, entre otros;\nØ Las maniobras necesarias a realizar antes y\ndespués del mantenimiento de las\ninstalaciones eléctricas, en especial las\nrelacionadas con la apertura o cierre de los",
    "ncos de �apacitares, entre otros;\nØ Las maniobras necesarias a realizar antes y\ndespués del mantenimiento de las\ninstalaciones eléctricas, en especial las\nrelacionadas con la apertura o cierre de los\ndispositivos de protección y/o de los medios\nde conexión y desconexión;\nØ El equipo de protección personal y los\nequipos de trabajo, maquinaria, herramientas\ne implementos de protección aislante con que\nse cuente y los que se requieren para el tipo\nde instalaciones eléctricas a las que se de\nmantenimiento;\nØ Los procedimientos de seguridad con que se\ncuente para realizar las actividades;\nØ Las instalaciones temporales y su impacto en\nlas operaciones y actividades a realizar, en su\ncaso, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 19/52\n21/4/2021 DOF - Diario Oficial de la Federación\nØ La frecuencia con la que se ejecuta la\nactividad.\n5.2, 7.3 a) Entrevista El patrón cumple cuando al entrevistar a los\ntrabajadores, seleccionados de acuerdo con el",
    "- Diario Oficial de la Federación\nØ La frecuencia con la que se ejecuta la\nactividad.\n5.2, 7.3 a) Entrevista El patrón cumple cuando al entrevistar a los\ntrabajadores, seleccionados de acuerdo con el\ncriterio muestral de la Tabla 1, del numeral 16.4, se\nconstata que el plan de trabajo se proporciona al\ntrabajador que realiza la actividad.\nFísica El patrón cumple cuando, al realizar un recorrido\npor el centro laboral, se constata que el plan de\ntrabajo se proporciona al trabajador que realiza la\nactividad.\n5.2, 7.3 b) y 7.4 Documental El patrón cumple cuando presenta evidencia\ndocumental de que el plan de trabajo:\nØ Es aprobado por el patrón o por el\nresponsable de los servicios preventivos de\nseguridad y salud en el trabajo o por el jefe\nde trabajo, y\nØ Se revisa y, en su caso, actualiza cuando se\nmodifican los procedimientos de seguridad, o\nse realiza cualquier cambio en su contenido\nque altera las condiciones en las que se\nejecuta el mantenimiento de las instalaciones\neléctricas.\n5.",
    "cuando se\nmodifican los procedimientos de seguridad, o\nse realiza cualquier cambio en su contenido\nque altera las condiciones en las que se\nejecuta el mantenimiento de las instalaciones\neléctricas.\n5.3 Documental El patrón cumple cuando:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 20/52\n21/4/2021 DOF - Diario Oficial de la Federación\nØ Presenta evidencia documental de que cuenta\ncon el diagrama unifilar actualizado de la\ninstalación eléctrica del centro de trabajo, con\nbase en lo dispuesto por la NOM-001-SEDE-\n2005, o las que la sustituyan, y con el cuadro\ngeneral de cargas instaladas por circuito\nderivado, y\nØ El diagrama unifilar contiene lo siguiente:\nü La superficie en metros cuadrados del\nedificio u otra estructura alimentada por\ncada alimentador;\nü La carga total conectada antes de aplicar\nlos factores de demanda;\nü Los factores de demanda aplicados;\nü La carga calculada después de aplicar los\nfactores de demanda;",
    "entada por\ncada alimentador;\nü La carga total conectada antes de aplicar\nlos factores de demanda;\nü Los factores de demanda aplicados;\nü La carga calculada después de aplicar los\nfactores de demanda;\nü El tipo, tamaño nominal y longitud de los\nconductores utilizados, y\nü La caída de tensión de cada circuito\nderivado y circuito alimentador.\nEntrevista El patrón cumple cuando al entrevistar a los\ntrabajadores, seleccionados de acuerdo con el\ncriterio muestral de la Tabla 1, del numeral 16.4, se\nconstata que el diagrama unifilar está disponible\npara el personal que realiza el mantenimiento de las\ninstalaciones eléctricas.\n5.4 y 8 Documental El patrón cumple cuando presenta evidencia\ndocumental de que:\nØ Cuenta con los procedimientos de seguridad\npara:\nü Las actividades de mantenimiento de las\ninstalaciones eléctricas;\nü La selección y uso del equipo de trabajo,\nmaquinaria, herramientas e implementos\nde protección aislante, y\nü La colocación del sistema de puesta a\ntierra temporal;\ndof.",
    "las\ninstalaciones eléctricas;\nü La selección y uso del equipo de trabajo,\nmaquinaria, herramientas e implementos\nde protección aislante, y\nü La colocación del sistema de puesta a\ntierra temporal;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 21/52\n21/4/2021 DOF - Diario Oficial de la Federación\nØ Los procedimientos de seguridad para realizar\nlas actividades de mantenimiento de las\ninstalaciones eléctricas contemplan, según\naplique, lo siguiente:\nü La indicación para que toda instalación\neléctrica se considera energizada hasta\nque se realice la comprobación de\nausencia de tensión eléctrica, mediante\nequipos o instrumentos de medición\ndestinados para tal efecto; se efectúa la\npuesta a tierra para la liberación de\nenergía almacenada, y la instalación\neléctrica es puesta a tierra eficaz;\nü Las instrucciones para comprobar de\nforma segura la presencia o ausencia de\nla tensión eléctrica en equipos o\ninstalaciones eléctricas a revisar, por",
    "nstalación\neléctrica es puesta a tierra eficaz;\nü Las instrucciones para comprobar de\nforma segura la presencia o ausencia de\nla tensión eléctrica en equipos o\ninstalaciones eléctricas a revisar, por\nmedio del equipo de medición o\ninstrumentos que se requieran;\nü La indicación para la revisión y ajuste de\nla coordinación de protecciones;\nü Las instrucciones para bloquear equipos\no colocar señalización, candados, o\ncualquier otro dispositivo, a efecto de\ngarantizar que el circuito permanezca\ndesenergizado cuando se realizan\nactividades de mantenimiento;\nü Las instrucciones para verificar, antes de\nrealizar actividades de mantenimiento,\nque los dispositivos de protección, en su\ncaso, están en condiciones de\nfuncionamiento;\nü Las instrucciones para verificar que la\npuesta a tierra fija cumple con su función,\no para colocar puestas a tierra\ntemporales, antes de realizar actividades\nde mantenimiento;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 22/52",
    "ra fija cumple con su función,\no para colocar puestas a tierra\ntemporales, antes de realizar actividades\nde mantenimiento;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 22/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Las medidas de seguridad por aplicar, en\nsu caso, cuando no se concluyen las\nactividades de mantenimiento de las\ninstalaciones eléctricas en la jornada\nlaboral, a fin de evitar lesiones al\npersonal;\nü Las instrucciones para realizar una\nrevisión del área de trabajo donde se\nefectuó el mantenimiento, después de\nhaber realizado los trabajos, con el objeto\nde asegurarse que ha quedado libre de\nequipo de trabajo, maquinaria,\nherramientas e implementos de\nprotección aislante, y\nü Las instrucciones para que al término de\ndicha revisión, se retiren, en su caso, los\ncandados, señales o cualquier otro\ndispositivo utilizado para bloquear la\nenergía y, finalmente, cerrar el circuito;\nØ Los procedimientos de seguridad para el",
    "ha revisión, se retiren, en su caso, los\ncandados, señales o cualquier otro\ndispositivo utilizado para bloquear la\nenergía y, finalmente, cerrar el circuito;\nØ Los procedimientos de seguridad para el\ndesarrollo de las actividades de\nmantenimiento de las instalaciones eléctricas,\ncontienen lo siguiente:\nü El diagrama unifilar con el cuadro general\nde cargas correspondiente a la zona\ndonde se realiza el mantenimiento, y\nü La autorización por escrito otorgada a los\ntrabajadores, en su caso;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 23/52\n21/4/2021 DOF - Diario Oficial de la Federación\nØ Los procedimientos para la selección y uso\ndel equipo de trabajo, maquinaria,\nherramientas e implementos de protección\naislante, contemplan lo siguiente:\nü La selección de acuerdo con las\ntensiones eléctricas de operación del\ncircuito, en caso de trabajar con partes\nvivas;\nü La forma de entregarlos a los\ntrabajadores y/o que están disponibles\npara su consulta;",
    "cción de acuerdo con las\ntensiones eléctricas de operación del\ncircuito, en caso de trabajar con partes\nvivas;\nü La forma de entregarlos a los\ntrabajadores y/o que están disponibles\npara su consulta;\nü Las instrucciones para su uso en forma\nsegura;\nü Las instrucciones para su\nalmacenamiento, transporte o reemplazo,\ny\nü Las instrucciones para su revisión y\nmantenimiento, y\nØ El procedimiento para la colocación del\nsistema de puesta a tierra temporal\ncontempla, al menos, que:\nü Se emplean conductores, elementos y\ndispositivos específicamente diseñados\npara este fin y de la capacidad de\nconducción adecuada;\nü Se conecta la puesta a tierra lo más cerca\nposible del lugar de trabajo y en ambas\npartes del mismo para que sea más\nefectiva;\nü Se respeta la secuencia para conectar y\ndesconectar la puesta a tierra de la\nmanera siguiente:\no Conexión: Se conectan los\nconductores de puesta a tierra al\nsistema de tierras y, a continuación, a\nla instalación por proteger, mediante",
    "ar y\ndesconectar la puesta a tierra de la\nmanera siguiente:\no Conexión: Se conectan los\nconductores de puesta a tierra al\nsistema de tierras y, a continuación, a\nla instalación por proteger, mediante\npértigas o dispositivos especiales a la\ninstalación a proteger, tales como\nconductores de líneas o\nelectroductos, entre otros, y\no Desconexión: Se procede a la\ninversa, es decir, primeramente se\nretiran de la instalación los\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 24/52\n21/4/2021 DOF - Diario Oficial de la Federación\nconductores de la puesta a tierra y a\ncontinuación se desconectan del\nelectrodo de puesta a tierra;\nü Se asegura que todas las cuchillas de\nseccionadores de puesta a tierra quedan\nen posición de cerrado, cuando la puesta\na tierra se hace por medio de estos\nequipos;\nü Se comprueba que la puesta a tierra\ntemporal tenga contacto eléctrico, tanto\ncon las partes metálicas que se desean\nponer a tierra, como con el sistema de\npuesta a tierra;",
    "r medio de estos\nequipos;\nü Se comprueba que la puesta a tierra\ntemporal tenga contacto eléctrico, tanto\ncon las partes metálicas que se desean\nponer a tierra, como con el sistema de\npuesta a tierra;\nü Se impida que en el transcurso de las\nactividades de conexión de la puesta a\ntierra, el trabajador está en contacto\nsimultáneo con dos circuitos de puesta a\ntierra que no estén unidos eléctricamente,\nya que éstos pueden encontrarse a\npotenciales diferentes;\nü Se verifica que las partes metálicas no\nconductoras de máquinas, equipos y\naparatos con las que pueda tener\ncontacto el trabajador de manera\naccidental, están puestas a tierra,\nespecialmente las de tipo móvil;\nü Se coloca un puente conductor puesto a El trabajador que realiza\ntierra en la zona de trabajo antes de esta actividad está aislado\nefectuar la desconexión de la puesta a para evitar formar parte del\ntierra en servicio, y circuito eléctrico.\nü Se suspenda el trabajo durante el tiempo\nde tormentas eléctricas y pruebas de",
    "á aislado\nefectuar la desconexión de la puesta a para evitar formar parte del\ntierra en servicio, y circuito eléctrico.\nü Se suspenda el trabajo durante el tiempo\nde tormentas eléctricas y pruebas de\nlíneas, cuando se trabaja en el sistema\nde tierras de una instalación.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 25/52\n21/4/2021 DOF - Diario Oficial de la Federación\n5.5 Documental El patrón cumple cuando presenta evidencia Grave\ndocumental de que realiza las actividades de\nmantenimiento de las instalaciones eléctricas sólo\ncon personal capacitado.\n5.6 El patrón cumple cuando:\nFísica Ø Al realizar un recorrido por el centro de Grave\ntrabajo, se constata que proporciona al\npersonal que desarrolla las actividades de\nmantenimiento de las instalaciones eléctricas,\nel equipo de trabajo, maquinaria,\nherramientas e implementos de protección\naislante que garanticen su seguridad, según\nel nivel de tensión o corriente de alimentación\nde la instalación eléctrica, o",
    ",\nel equipo de trabajo, maquinaria,\nherramientas e implementos de protección\naislante que garanticen su seguridad, según\nel nivel de tensión o corriente de alimentación\nde la instalación eléctrica, o\nEntrevista Ø Al entrevistar a los trabajadores, Grave\nseleccionados de acuerdo con el criterio\nmuestral de la Tabla 1, del numeral 16.4, se\nconstata que proporciona al personal que\ndesarrolla las actividades de mantenimiento\nde las instalaciones eléctricas, el equipo de\ntrabajo, maquinaria, herramientas e\nimplementos de protección aislante que\ngaranticen su seguridad, según el nivel de\ntensión o corriente de alimentación de la\ninstalación eléctrica.\n5.7 Documental El patrón cumple cuando presenta evidencia\ndocumental de que:\nØ Elabora y da seguimiento a un programa de\nrevisión y conservación del equipo de trabajo,\nmaquinaria, herramientas e implementos de\nprotección aislante utilizados en las\nactividades de mantenimiento de las\ninstalaciones eléctricas, y",
    "grama de\nrevisión y conservación del equipo de trabajo,\nmaquinaria, herramientas e implementos de\nprotección aislante utilizados en las\nactividades de mantenimiento de las\ninstalaciones eléctricas, y\nØ El programa de revisión y conservación del\nequipo de trabajo, maquinaria, herramientas e\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 26/52\n21/4/2021 DOF - Diario Oficial de la Federación\nimplementos de protección aislante contiene\nal menos:\nü Las fechas de realización,\nü El responsable de su cumplimiento, y\nü El resultado de su ejecución.\n5.8 Documental El patrón cumple cuando presenta evidencia\ndocumental de que cuenta con procedimientos de\nrevisión, conservación, almacenamiento y\nreemplazo del equipo de trabajo, maquinaria,\nherramientas e implementos de protección aislante,\npara realizar las actividades de mantenimiento de\nlas instalaciones eléctricas.\n5.9 El patrón cumple cuando: Es válido que el patrón\npresente otra metodología,",
    "s e implementos de protección aislante,\npara realizar las actividades de mantenimiento de\nlas instalaciones eléctricas.\n5.9 El patrón cumple cuando: Es válido que el patrón\npresente otra metodología,\nFísica Ø Al realizar un recorrido por el centro de diferente a la contenida en Grave\ntrabajo, se constata que se proporciona a los la NOM-017-STPS-2008,\ntrabajadores que realizan actividades de para seleccionar el equipo\nmantenimiento de las instalaciones eléctricas, de protección personal de\nel equipo de protección personal, conforme a los trabajadores que\nlo dispuesto por la NOM-017-STPS-2008, o realizan actividades de\nlas que la sustituyan, o mantenimiento de las\ninstalaciones eléctricas, por\nejemplo la contenida en la\nNFPA-70E, Standard for\nelectrical safety in the\nworkplace, 2010 edition.\nEntrevista Ø Al entrevistar a los trabajadores, Grave\nseleccionados de acuerdo con el criterio\nmuestral de la Tabla 1, del numeral 16.4, se\nconstata que proporciona a los trabajadores",
    ", 2010 edition.\nEntrevista Ø Al entrevistar a los trabajadores, Grave\nseleccionados de acuerdo con el criterio\nmuestral de la Tabla 1, del numeral 16.4, se\nconstata que proporciona a los trabajadores\nque realizan actividades de mantenimiento de\nlas instalaciones eléctricas, el equipo de\nprotección personal conforme a lo dispuesto\npor la NOM-017-STPS-2008, o las que la\nsustituyan.\n5.10 Documental El patrón cumple cuando presenta evidencia\ndocumental de que cuenta con procedimientos para\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 27/52\n21/4/2021 DOF - Diario Oficial de la Federación\nel uso, revisión, reposición, limpieza, limitaciones,\nresguardo y disposición final del equipo de\nprotección personal, basados en la información del\nfabricante, y de conformidad con lo que señala la\nNOM-017-STPS-2008, o las que la sustituyan.\n5.11 y 9 Física El patrón cumple cuando, al efectuar un recorrido\npor el centro de trabajo, se constata que para",
    "nte, y de conformidad con lo que señala la\nNOM-017-STPS-2008, o las que la sustituyan.\n5.11 y 9 Física El patrón cumple cuando, al efectuar un recorrido\npor el centro de trabajo, se constata que para\nrealizar actividades de mantenimiento de las\ninstalaciones eléctricas se adoptan, según aplique,\nlas medidas de seguridad siguientes\nØ Efectúa con personal autorizado y capacitado Grave\nlos trabajos de mantenimiento de las\ninstalaciones eléctricas en lugares peligrosos,\ntales como altura, espacios confinados,\nsubestaciones y líneas energizadas;\nØ Delimita la zona de trabajo para realizar Grave\nactividades de mantenimiento de las\ninstalaciones eléctricas, o en sus\nproximidades, y coloca señales de seguridad\nque:\nü Indican a personas no autorizadas la\nprohibición de:\no Entrar a la subestación o energizar el\nequipo o máquinas eléctricas, y\no Operar, manejar o tocar los\ndispositivos eléctricos;\nü Identifican los dispositivos de\nenclavamiento de uno a cuatro candados,\ny",
    "trar a la subestación o energizar el\nequipo o máquinas eléctricas, y\no Operar, manejar o tocar los\ndispositivos eléctricos;\nü Identifican los dispositivos de\nenclavamiento de uno a cuatro candados,\ny\nü Definen el área en mantenimiento\nmediante la colocación de:\no Cintas, cuerdas o cadenas de plástico\nde color rojo o anaranjado y\nmosquetones para su enganche;\no Barreras extendibles de color rojo o\nanaranjado provistas de cuerdas en\nsus extremos para su sujeción;\no Banderolas;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 28/52\n21/4/2021 DOF - Diario Oficial de la Federación\no Estandartes;\no Distintivos de color rojo para la\nseñalización de la zona de trabajo, o\nü o Tarjetas de libranza con\ninformación de quién realiza, quién\nautoriza, cuándo se inició y cuándo\nfinalizará el trabajo por realizar;\nØ Utiliza para el mantenimiento de las Grave\ninstalaciones eléctricas, conforme al trabajo\npor desarrollar, según aplique, equipo de\ntrabajo, maquinaria, herramientas e",
    "izará el trabajo por realizar;\nØ Utiliza para el mantenimiento de las Grave\ninstalaciones eléctricas, conforme al trabajo\npor desarrollar, según aplique, equipo de\ntrabajo, maquinaria, herramientas e\nimplementos de protección aislante y, de ser\nnecesario, uno o más de los equipos o\nmateriales siguientes:\nü Tarimas o alfombras aislantes;\nü Vainas y caperuzas aislantes;\nü Comprobadores o discriminadores de\ntensión eléctrica, de la clase y tensión\nadecuadas al sistema;\nü Herramientas aisladas;\nü Material de señalización, tales como\ndiscos, barreras o banderines, entre\notros;\nü Lámparas portátiles, o\nü Transformadores de aislamiento;\nØ Comprueba, para la realización de trabajos de\nmantenimiento de las instalaciones eléctricas,\nal menos que:\nü Las instalaciones eléctricas se\nencuentran de conformidad con el\ndiagrama unifilar y el plan de trabajo;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 29/52\n21/4/2021 DOF - Diario Oficial de la Federación",
    "e\nencuentran de conformidad con el\ndiagrama unifilar y el plan de trabajo;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 29/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Se evita trabajar con conductores o Grave\nequipos energizados y, en caso de que\nsea estrictamente necesario, se realiza si\nse cuenta con el equipo de protección\npersonal y las herramientas o\nimplementos de trabajo requeridos;\nü Se prohíbe a los trabajadores que usen Grave\nalhajas o elementos metálicos durante la\nejecución de las actividades;\nü Se aplica el procedimiento\ncorrespondiente a conductores o equipo\nenergizado, antes de efectuar cualquier\noperación para:\no Interrumpir el flujo de corriente\neléctrica;\no Verificar con equipo de medición la\nausencia de tensión eléctrica en los\nconductores o equipo eléctrico;\no Poner a tierra y en cortocircuito los\nconductores y equipo eléctrico;\no Aplicar otras medidas preventivas\nnecesarias, como la colocación de\ncandados o avisos, que impidan el",
    "res o equipo eléctrico;\no Poner a tierra y en cortocircuito los\nconductores y equipo eléctrico;\no Aplicar otras medidas preventivas\nnecesarias, como la colocación de\ncandados o avisos, que impidan el\nrestablecimiento de la corriente\neléctrica, y\no Proteger los elementos con tensión\nsituados en las inmediaciones, contra\nel contacto accidental;\nü Se mantiene legible la identificación de\ntableros, gabinetes, interruptores,\ntransformadores, entre otros, así como\nsus características eléctricas;\nü Se cuenta con las herramientas y equipo Grave\nde protección personal adecuados a cada\ntarea, tales como: guantes dieléctricos,\nesteras y mantas aislantes, en número\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 30/52\n21/4/2021 DOF - Diario Oficial de la Federación\nsuficiente y de acuerdo con el potencial\neléctrico en el que se va a trabajar;\nü Se impide desplazar los aparatos Grave\neléctricos portátiles mientras están\nconectados a la fuente de energía;",
    "eración\nsuficiente y de acuerdo con el potencial\neléctrico en el que se va a trabajar;\nü Se impide desplazar los aparatos Grave\neléctricos portátiles mientras están\nconectados a la fuente de energía;\nü Se evita emplear herramientas y aparatos Grave\neléctricos portátiles en atmósferas\ninflamables o explosivas, a menos que\ncumplan con las especificaciones del\nequipo a prueba de explosión;\nü Se aplican los procedimientos de\nseguridad que se requieren, con base en\nlo establecido en el Capítulo 8 de esta\nNorma;\nü Se cumple, cuando se emplean a la Grave\nintemperie aparatos de conexión de tipo\nabierto, con lo siguiente:\no Protegen a todos los elementos bajo\ntensión eléctrica contra contactos\naccidentales, mediante cubiertas o\nbien colocándolos a una altura tal que\nno representa un riesgo de contacto\naccidental;\no Conservan las distancias de\nseguridad del espacio de trabajo en\ntorno a los elementos con tensión o\nenergizados, según lo dispuesto por\nla NOM-001-SEDE-2005, o las que la",
    "go de contacto\naccidental;\no Conservan las distancias de\nseguridad del espacio de trabajo en\ntorno a los elementos con tensión o\nenergizados, según lo dispuesto por\nla NOM-001-SEDE-2005, o las que la\nsustituyan, y\no Protegen los aparatos de conexión,\ntransformadores y demás aparatos\neléctricos energizados, con cercas\nmetálicas que se encuentran puestas\na tierra;\nü Están puestos a tierra el armazón de las Grave\nherramientas y los aparatos de mano y\nportátiles, excepto el de las herramientas\ncon doble aislamiento;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 31/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Se somete el sistema de puesta Grave\na tierra de toda la instalación eléctrica a la\nprueba de resistencia a tierra y de\ncontinuidad, al menos una vez por año, y\nse registran su valores;\nü Se realiza una revisión en todo el circuito\no red eléctrica en el que se efectuó el\nmantenimiento, después de haber\nrealizado los trabajos;",
    "dad, al menos una vez por año, y\nse registran su valores;\nü Se realiza una revisión en todo el circuito\no red eléctrica en el que se efectuó el\nmantenimiento, después de haber\nrealizado los trabajos;\nü Se energizan los circuitos, conductores o\nequipos, después de haber efectuado\ncualquier trabajo, únicamente por orden\ndel jefe de trabajo, y\nü Se provee de un interruptor de protección\nde falla a tierra para proteger a los\ntrabajadores, cuando realicen actividades\nde mantenimiento, y\nØ Cumple, cuando se utilizan herramientas o\nlámparas portátiles en el mantenimiento de\nlas instalaciones eléctricas de baja tensión,\ncon las condiciones de seguridad siguientes:\nü Se cuenta con cables de alimentación de\nlas herramientas o lámparas portátiles\nperfectamente aislados y en buen estado;\nü Se utilizan tensiones de alimentación de\n24 volts o menos, en el caso de las\nherramientas y lámparas portátiles para\nlos trabajos en zanjas, pozos, galerías y\ncalderas, entre otros;",
    "en buen estado;\nü Se utilizan tensiones de alimentación de\n24 volts o menos, en el caso de las\nherramientas y lámparas portátiles para\nlos trabajos en zanjas, pozos, galerías y\ncalderas, entre otros;\nü Se proveen las lámparas portátiles con\nmango aislante, dispositivo protector de la\nbombilla y conductor de aislamiento de\nuso rudo o extra rudo, y\nü Se cumple con al menos una de las\ncondiciones siguientes, en aquellos casos\nen que la herramienta portátil tenga que\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 32/52\n21/4/2021 DOF - Diario Oficial de la Federación\nfuncionar con una tensión eléctrica\nsuperior a los 24 volts:\no Usar guantes dieléctricos aislantes;\no Disponer de doble aislamiento en la\nherramienta portátil;\no Contar con conexión de puesta a\ntierra;\no Contar con protección de los defectos\nde aislamiento de la herramienta,\nmediante relevadores diferenciales, o\nü o Utilizar transformadores de\naislamiento.\n5.",
    "Contar con conexión de puesta a\ntierra;\no Contar con protección de los defectos\nde aislamiento de la herramienta,\nmediante relevadores diferenciales, o\nü o Utilizar transformadores de\naislamiento.\n5.11 y 10 Física El patrón cumple cuando, al efectuar un recorrido\npor el centro de trabajo, se constata que para\nrealizar actividades de mantenimiento de las\ninstalaciones eléctricas se cuenta con las\ncondiciones de seguridad siguientes:\nØ En el equipo eléctrico motivo del\nmantenimiento, según aplique:\nü Los interruptores están contenidos en\nenvolventes que imposibilitan, en\ncualquier caso, el contacto accidental de\npersonas y objetos;\nü Se realiza la apertura y cierre de Ejemplo del equipo de Grave\ncuchillas, seccionadores, cuchillas- protección personal son:\nfusibles y otros dispositivos similares, por guantes dieléctricos, según\npersonal autorizado, utilizando equipo de la clase y de acuerdo con la\nprotección personal y de seguridad, de tensión eléctrica; protección",
    "ros dispositivos similares, por guantes dieléctricos, según\npersonal autorizado, utilizando equipo de la clase y de acuerdo con la\nprotección personal y de seguridad, de tensión eléctrica; protección\nacuerdo con los riesgos potenciales ocular; casco de seguridad;\nidentificados, y ropa de trabajo y botas\ndieléctricas, entre otros.\nü Se efectúa la conexión de alguna Grave\ninstalación eléctrica nueva o provisional-,\no equipo a líneas o circuitos energizados,\ninvariablemente con el circuito\ndesenergizado. En caso de no poder\ndesenergizar el circuito, se aplica el\nprocedimiento para trabajos con línea\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 33/52\n21/4/2021 DOF - Diario Oficial de la Federación\nenergizada que para tal efecto se\nelabore;\nØ En las instalaciones eléctricas se verifica,\nsegún aplique, que:\nü Todos los equipos destinados al uso y\ndistribución de la energía eléctrica\ncuentan con información para identificar",
    "to se\nelabore;\nØ En las instalaciones eléctricas se verifica,\nsegún aplique, que:\nü Todos los equipos destinados al uso y\ndistribución de la energía eléctrica\ncuentan con información para identificar\nlas características eléctricas y la distancia\nde seguridad para las tensiones eléctricas\npresentes, en una placa, en etiquetas\nadheridas o marcada sobre el equipo;\nü Los lugares en los que el contacto con\nequipos eléctricos o la proximidad de\néstos puede entrañar peligro para los\ntrabajadores, se cuenta con las\nseñalizaciones de seguridad, conforme a\nlo dispuesto por la NOM-026-STPS-2008,\no las que la sustituyan, para indicar los\nriesgos y para el uso del equipo de\nprotección personal;\nü Los elementos energizados se\nencuentran fuera del alcance de los\ntrabajadores;\nü Se delimita la zona de trabajo mediante la\nutilización, entre otros, de los medios\nsiguientes:\no Barreras protectoras;\no Resguardos;\no Cintas delimitadoras, y\no Control de acceso;\nü Se manipulan los conductores",
    "la zona de trabajo mediante la\nutilización, entre otros, de los medios\nsiguientes:\no Barreras protectoras;\no Resguardos;\no Cintas delimitadoras, y\no Control de acceso;\nü Se manipulan los conductores\nenergizados con guantes dieléctricos o\ncon herramienta aislada, diseñada para el\nnivel de tensión eléctrica que se maneje;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 34/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Se protege contra daños a todos los\ncables, especialmente los expuestos a\ncargas de vehículos o equipos mecánicos\npesados;\nü Se cumple, en las cubiertas del equipo o\nde los dispositivos fijos, que su apertura\ninterrumpa la tensión eléctrica, por medio\nde una herramienta o llave especial;\nü Se protegen eficazmente los cables Grave\ndesnudos y otros elementos descubiertos\nenergizados, cuando se instalan,\nmediante cercas o pantallas de\nprotección, o se cumple con las\ndistancias de seguridad a que se refiere\nla NOM-001-SEDE-2005, o las que la",
    "tros elementos descubiertos\nenergizados, cuando se instalan,\nmediante cercas o pantallas de\nprotección, o se cumple con las\ndistancias de seguridad a que se refiere\nla NOM-001-SEDE-2005, o las que la\nsustituyan;\nü Se prohíbe el uso de elementos metálicos Grave\ntales como flexómetros, varillas, tubos,\nperfiles, así como de equipos de\nradiocomunicación con antena, en las\ninmediaciones de las instalaciones\neléctricas energizadas;\nü Se evita almacenar materiales de\ncualquier tipo sobre las instalaciones\neléctricas, y\nü Se mantiene libre de obstáculos el acceso\na los tableros o puntos de conexión o\ndesconexión de la instalación eléctrica;\nØ En las subestaciones eléctricas adopta, al Grave\nmenos, las medidas de seguridad siguientes:\nü Se obtiene la autorización para realizar\ntrabajos en la subestación;\nü Se usa el equipo de protección personal\nnecesario para realizar los trabajos en la\nsubestación;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 35/52",
    "bajos en la subestación;\nü Se usa el equipo de protección personal\nnecesario para realizar los trabajos en la\nsubestación;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 35/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Se realizan las actividades de\nmantenimiento en la subestación\neléctrica, al menos con dos trabajadores;\nü Se considera que todo el equipo que se\nlocalice en la subestación eléctrica está\nenergizado, hasta que no se compruebe\nla ausencia de tensión eléctrica y que\nestá puesto a tierra efectivamente, antes\nde iniciar el mantenimiento;\nü Se aplican los procedimientos de\nseguridad establecidos para el\nmantenimiento y los que se requieran, de\nconformidad con lo establecido en el\nCapítulo 8 de la presente Norma;\nü Se respetan los avisos de seguridad;\nü Se manejan equipos de calibración y\nprueba que cuentan con certificado\nvigente de calibración;\nü Se mantienen las palancas de acción\nmanual, puertas de acceso, gabinetes de",
    "los avisos de seguridad;\nü Se manejan equipos de calibración y\nprueba que cuentan con certificado\nvigente de calibración;\nü Se mantienen las palancas de acción\nmanual, puertas de acceso, gabinetes de\nequipo de control, entre otros, según sea\nel caso, con candado o con una etiqueta\nde seguridad que indica que están siendo\noperados o se está ejecutando en ellos\nalgún trabajo;\nü Se asegura que las partes vivas de la\nsubestación eléctrica están fuera del\nalcance del personal o protegidas por\npantallas, enrejados, rejillas u otros\nmedios similares, y\nü Se identifica la salida de emergencia y\nasegura que las puertas abren:\no Hacia fuera o son corredizas;\no Fácilmente desde el interior, y que se\nencuentran libres de obstáculos, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 36/52\n21/4/2021 DOF - Diario Oficial de la Federación\no Desde el exterior únicamente con una\nllave especial o controlada;\nØ En los equipos o dispositivos de las Grave",
    "7363&fecha=29/12/2011&print=true 36/52\n21/4/2021 DOF - Diario Oficial de la Federación\no Desde el exterior únicamente con una\nllave especial o controlada;\nØ En los equipos o dispositivos de las Grave\ninstalaciones eléctricas provisionales objeto\ndel mantenimiento, comprueba que:\nü Se aplican las medidas de seguridad, en\ncaso de contar con líneas energizadas sin\naislar próximas a muros;\nü Se revisa que están desenergizados y\npuestos a tierra;\nü Se verifica que no existan daños en los\naislamientos de los conductores;\nü Cuentan los empalmes con la resistencia\nmecánica para mantener la continuidad\ndel circuito, y\nü Se mantiene la continuidad eléctrica en\ntodas las soldaduras o uniones;\nØ Para la realización de trabajos dentro del\nperímetro de las instalaciones eléctricas,\ncomprueba que:\nü Se conserva la distancia de seguridad Grave\nque corresponda a la tensión eléctrica de\nla instalación, antes de efectuar cualquier\nmaniobra de mantenimiento a los\nconductores o instalaciones eléctricas.",
    "conserva la distancia de seguridad Grave\nque corresponda a la tensión eléctrica de\nla instalación, antes de efectuar cualquier\nmaniobra de mantenimiento a los\nconductores o instalaciones eléctricas.\nPara establecer la distancia de seguridad,\naplica lo establecido en la NOM-001-\nSEDE-2005, o las que la sustituyan;\nü Se impide hacer maniobras de Grave\nmantenimiento a una distancia menor de\ntrabajo en un conductor o instalación\neléctrica, mientras no se tenga\ndesenergizado dicho conductor o\ninstalación eléctrica, o no sean aplicadas\nlas medidas de seguridad indicadas en\nesta Norma, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 37/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Se adoptan las medidas de seguridad e\nindican las instrucciones específicas para\nprevenir los riesgos de trabajo, cuando no\nsea posible desconectar un conductor o\nequipo de una instalación eléctrica, en\ncuya proximidad se vayan a efectuar\nmaniobras de mantenimiento. Dichas",
    "s para\nprevenir los riesgos de trabajo, cuando no\nsea posible desconectar un conductor o\nequipo de una instalación eléctrica, en\ncuya proximidad se vayan a efectuar\nmaniobras de mantenimiento. Dichas\nmedidas incluyen al menos lo siguiente:\no Colocar protecciones aislantes,\ncandados o etiquetas de seguridad\nen los conductores e instalaciones\nenergizados, según corresponda, y\no Controlar, en su caso, el\ndesplazamiento del equipo móvil\nempleado para dar mantenimiento en\nlas inmediaciones de conductores o\nequipos de una instalación eléctrica\nque no puedan ser desconectados, a\nfin de evitar el riesgo por contacto, y\nØ Para instalaciones eléctricas provisionales,\nsigue, al menos, las medidas de seguridad\nsiguientes:\nü Se solicita por escrito al jefe de trabajo\ndel centro de maniobras o despacho,\nautorización para colocar instalaciones\neléctricas provisionales;\nü Se informa por escrito al jefe de trabajo\ndel centro de maniobras o despacho, de\ntodas aquellas modificaciones",
    "aniobras o despacho,\nautorización para colocar instalaciones\neléctricas provisionales;\nü Se informa por escrito al jefe de trabajo\ndel centro de maniobras o despacho, de\ntodas aquellas modificaciones\nprovisionales efectuadas y etiquetas\ncolocadas, con el propósito de que sean\nretiradas o convertidas en instalaciones\npermanentes;\nü Emplea las instalaciones eléctricas\nprovisionales únicamente para el fin que\nfueron diseñadas;\nü Retira las instalaciones provisionales al\ntérmino del propósito para el cual fueron\ncolocadas, conforme a lo dispuesto por la\nNOM-001-SEDE-2005, o las que la\nsustituyan, y\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 38/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Retira las puestas a tierra conforme a lo Grave\ndispuesto por la NOM-001-SEDE-2005, o\nlas que la sustituyan.\n5.11 y 11.1 Física El patrón cumple cuando demuestra que para\nrealizar trabajos de mantenimiento de las\ninstalaciones eléctricas aéreas y subterráneas se",
    "a NOM-001-SEDE-2005, o\nlas que la sustituyan.\n5.11 y 11.1 Física El patrón cumple cuando demuestra que para\nrealizar trabajos de mantenimiento de las\ninstalaciones eléctricas aéreas y subterráneas se\naplican los procedimientos que correspondan con\nbase en lo dispuesto en el Capítulo 8 de la presente\nNorma.\n5.11 y 11.2 Física El patrón cumple cuando, al efectuar un recorrido\npor el centro laboral, se constata que para realizar\ntrabajos de mantenimiento de las instalaciones\neléctricas aéreas y subterráneas se cumple con las\nmedidas de seguridad siguientes:\nØ Se verifica que se cumple, además de las\nmedidas generales de seguridad establecidas\nen el Capítulo 9 de esta Norma, que se:\nü Realizan las actividades de Grave\nmantenimiento de las instalaciones\neléctricas únicamente con personal\nautorizado y capacitado para tal fin;\nü Efectúa la desconexión de líneas o Grave\nequipos de la fuente de energía eléctrica,\nabriendo primero los equipos diseñados\npara operar con carga;",
    "con personal\nautorizado y capacitado para tal fin;\nü Efectúa la desconexión de líneas o Grave\nequipos de la fuente de energía eléctrica,\nabriendo primero los equipos diseñados\npara operar con carga;\nü Ejecuta para la apertura o cierre de Grave\ncuchillas energizadas de operación en\ngrupo, lo siguiente:\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 39/52\n21/4/2021 DOF - Diario Oficial de la Federación\no Se verifica que el maneral se\nencuentra conmutado a tierra;\no Se usa equipo de protección personal\nadecuado a la actividad, y\no Se utilizan tapetes aislantes, mantas o\ncubiertas aislantes, en caso de que\nexista humedad excesiva en el suelo;\nü Verifica la ausencia de tensión eléctrica Grave\nantes de iniciar el trabajo; se ponen en\ncorto circuito y a tierra, ambos lados de\nlas líneas, lo más cerca posible del lugar\nde trabajo, y se asegura que las puestas\na tierra tienen el calibre adecuado para\nconducir con seguridad una falla a tierra,",
    "uito y a tierra, ambos lados de\nlas líneas, lo más cerca posible del lugar\nde trabajo, y se asegura que las puestas\na tierra tienen el calibre adecuado para\nconducir con seguridad una falla a tierra,\nmantienen continuidad eléctrica y una\nimpedancia suficientemente baja;\nü Colocan barreras de protección y señales\no avisos de seguridad en la zona de\ntrabajo donde se ubican los dispositivos\nde conexión/desconexión, y/o protección;\nü Coloca, a la altura del dispositivo de Grave\nseccionamiento o sobre la manija del\ndispositivo, un aviso preventivo con la\nleyenda: \"Peligro, no energizar\", y\nbloqueos físicos como candados, cuando\nse abren interruptores, restauradores y\ncuchillas que se localizan en vía pública o\nse trata de equipo operable a distancia;\nü Verifica que todas las posibles fuentes de Grave\nalimentación en la zona de trabajo están\nabiertas;\nü Colocan cubiertas protectoras para el Los trabajadores usan Grave\nposte y/o para el conductor, de acuerdo guantes dieléctricos para la\ndof.",
    "e Grave\nalimentación en la zona de trabajo están\nabiertas;\nü Colocan cubiertas protectoras para el Los trabajadores usan Grave\nposte y/o para el conductor, de acuerdo guantes dieléctricos para la\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 40/52\n21/4/2021 DOF - Diario Oficial de la Federación\ncon el nivel de tensión eléctrica que tensión eléctrica requerida,\ncorresponda, en caso de instalar o además de guantes de\nremover un poste entre líneas carnaza o de piel para\nenergizadas o cerca de ellas; manipular el poste.\nLos trabajadores no tocan\nel vehículo mientras están\nparados en el suelo, a\nmenos que se hayan\nü Pone a tierra la estructura metálica del terminado las maniobras o Grave\ncamión utilizado para colocar o remover se detenga la actividad.\nun poste entre líneas energizadas o cerca\nde ellas;\nü Realiza para reemplazar los fusibles en Grave\nlas líneas de alta tensión, lo siguiente:\no Se verifica la ausencia de tensión",
    "etenga la actividad.\nun poste entre líneas energizadas o cerca\nde ellas;\nü Realiza para reemplazar los fusibles en Grave\nlas líneas de alta tensión, lo siguiente:\no Se verifica la ausencia de tensión\neléctrica antes de iniciar el trabajo y,\nen su caso, se ponen en corto circuito\ny a tierra, ambos lados de las líneas,\nlo más cerca posible del lugar de\ntrabajo;\no Se verifica que se haya corregido la\nfalla;\no Se mantiene la distancia de\nseguridad. Los cortacircuitos fusibles\nal estar abiertos del lado de la carga\nse consideran energizados y para\nreemplazarlos se ponen a tierra;\no Se inclina la cabeza ligeramente hacia Se utiliza para esta\nabajo al momento de cerrar un actividad casco de\ncortacircuito fusible, para protegerse seguridad con barboquejo\ndel arco eléctrico y posibles para usos eléctricos, botas\nproyecciones de partículas que de seguridad sin casquillo\npuedan producirse, y metálico, guantes\ndieléctricos, ropa de trabajo",
    "con barboquejo\ndel arco eléctrico y posibles para usos eléctricos, botas\nproyecciones de partículas que de seguridad sin casquillo\npuedan producirse, y metálico, guantes\ndieléctricos, ropa de trabajo\no Se verifica la continuidad de las de algodón y lentes de\nconexiones de puesta a tierra y de los seguridad.\nconductores de puesta a tierra;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 41/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Cuenta en el carrete que suministra el El trabajador que atiende el Grave\nconductor, con una puesta a tierra, en carrete debe trabajar en Grave\ncaso de tender un conductor cerca de una plataforma aislada y\notro(s) conductor(es) energizado(s); usar guantes aislantes, de\nacuerdo con el nivel de\nü Verifica en las líneas montadas sobre los tensión.\nmismos apoyos, en todo o parte de su\nrecorrido, que:\no Se prohíbe realizar trabajos y\nmaniobras en una línea por el\nprocedimiento llamado de \"hora\nconvenida\";",
    "n las líneas montadas sobre los tensión.\nmismos apoyos, en todo o parte de su\nrecorrido, que:\no Se prohíbe realizar trabajos y\nmaniobras en una línea por el\nprocedimiento llamado de \"hora\nconvenida\";\no Se evita realizar trabajos o éstos se\nsuspenden cuando existen tormentas\neléctricas, y\no Se impide realizar trabajos en una\nlínea con dos o más circuitos estando\nuno de ellos con tensión eléctrica, si\npara su ejecución es necesario mover\nlos conductores, aisladores o\nsoportes mecánicos, de forma que se\npueda entrar en contacto con el otro\ncircuito, y\nü Asegura que no queda ningún trabajador Grave\nen la línea, ni depositadas herramientas\nen el lugar de trabajo, al terminar las\nactividades y antes de retirar las\nconexiones de puesta a tierra, y que\nposteriormente se procede a quitar las\nconexiones de puesta a tierra, en sentido\ninverso al seguido en su colocación.\n5.11 y 11.3 Física El patrón cumple cuando demuestra que para\ntrabajos de mantenimiento de líneas subterráneas",
    "uitar las\nconexiones de puesta a tierra, en sentido\ninverso al seguido en su colocación.\n5.11 y 11.3 Física El patrón cumple cuando demuestra que para\ntrabajos de mantenimiento de líneas subterráneas\nse cumple con las medidas de seguridad siguientes:\nØ Según aplique, se emplean las previstas en el\nnumeral 11.2 de la presente Norma;\nØ Se identifica la ubicación de los equipos\nconforme lo indican los planos;\nØ Se ubican las trayectorias, circuitos de\nalimentación, transformadores, seccionadores\ne interruptores;\nØ Se determinan las medidas preventivas para\nrealizar las tareas en función de los riesgos\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 42/52\n21/4/2021 DOF - Diario Oficial de la Federación\npresentes al momento de efectuar los\ntrabajos, y\nØ Se verifica el estado y la continuidad eléctrica\nde las conexiones de puesta a tierra y de los\nconductores de puesta a tierra.\n5.11 y 12 Física El patrón cumple cuando, al efectuar un recorrido",
    ", y\nØ Se verifica el estado y la continuidad eléctrica\nde las conexiones de puesta a tierra y de los\nconductores de puesta a tierra.\n5.11 y 12 Física El patrón cumple cuando, al efectuar un recorrido\npor el centro laboral, se constata que los trabajos\nde mantenimiento de las instalaciones eléctricas\nenergizadas, se realizan con las medidas de\nseguridad siguientes:\nØ Se cumple con lo establecido en los\nprocedimientos de seguridad a que se\nrefieren los numerales 8.1 al 8.3 de esta\nNorma;\nØ Se cumple con las instrucciones de seguridad\nsiguientes:\nü Se efectúa la actividad por trabajadores Grave\nautorizados y capacitados;\nü Se cumple con la técnica descrita en los Grave\nprocedimientos del plan de trabajo y\nutilizan las herramientas e implementos\nnecesarios para efectuar la actividad, así\ncomo el equipo de protección personal\nadecuado al riesgo;\nü Se sigue la secuencia de ejecución de las\nmaniobras, tales como la conexión y/o\ndesconexión de dispositivos de",
    "a efectuar la actividad, así\ncomo el equipo de protección personal\nadecuado al riesgo;\nü Se sigue la secuencia de ejecución de las\nmaniobras, tales como la conexión y/o\ndesconexión de dispositivos de\nseccionamiento y protección, el traslado\nde líneas, la colocación de puentes\nprovisionales, el aislamiento de redes,\nentre otras;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 43/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Se utilizan los medios de comunicación,\nen su caso, con la subestación, el centro\nde maniobras o el jefe de trabajo;\nü Se realiza la entrega y recepción de la\nzona de trabajo para el inicio y término de\nlas actividades, respectivamente, y\nü Se cuenta con supervisión permanente en\nla ejecución de los trabajos;\nØ Se realiza una reunión previa al inicio de las\nactividades en la zona de trabajo, a fin de\nefectuar un análisis de las condiciones del\nlugar, considerando, al menos lo siguiente:\nü Las redes cercanas a la zona de trabajo;",
    "previa al inicio de las\nactividades en la zona de trabajo, a fin de\nefectuar un análisis de las condiciones del\nlugar, considerando, al menos lo siguiente:\nü Las redes cercanas a la zona de trabajo;\nü La ubicación correcta del vehículo, y\nü La puesta a tierra del vehículo;\nØ Se prohíbe efectuar trabajos de línea\nenergizada en circuitos en falla, en días\nlluviosos o cuando no se cuenta con el\nmaterial y equipo necesario;\nØ Se cuenta con un programa para la revisión y\nmantenimiento de vehículos, equipos y\nherramientas, a fin de comprobar que\ncumplen con el nivel de aislamiento\nrequerido;\nØ Se verifica que los equipos de protección y/o\nseccionamiento automático o los operables a\ndistancia se encuentran, de manera tal, que\nse pueden efectuar trabajos con línea\nenergizada;\nØ Se verifica que los equipos de protección y/o\nseccionamiento automático o los operables a\ndistancia se encuentran, de manera tal, que\nse pueden efectuar trabajos con línea\nenergizada;",
    "a\nenergizada;\nØ Se verifica que los equipos de protección y/o\nseccionamiento automático o los operables a\ndistancia se encuentran, de manera tal, que\nse pueden efectuar trabajos con línea\nenergizada;\nØ Se utiliza siempre el equipo de protección Grave\npersonal y equipo para trabajo de línea\nenergizada de la clase que corresponda de\nacuerdo con el nivel de tensión eléctrica de la\ninstalación donde se efectúa el trabajo, y\nØ Se efectúa el trabajo en una fase a la vez\nmanteniendo las demás alejadas y/o\ncubiertas.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 44/52\n21/4/2021 DOF - Diario Oficial de la Federación\n5.12 El patrón cumple cuando:\nFísica Ø Al realizar un recorrido por el centro laboral, Grave\nse constata que dispone en las zonas de\ntrabajo, de al menos un extintor, accesible en\ntodo momento, o\nDocumental Ø Presenta evidencias de que el extintor\ncorresponde a la capacidad y tipo de fuego\nque se pueda presentar en la zona de trabajo,",
    "ajo, de al menos un extintor, accesible en\ntodo momento, o\nDocumental Ø Presenta evidencias de que el extintor\ncorresponde a la capacidad y tipo de fuego\nque se pueda presentar en la zona de trabajo,\nde acuerdo con la determinación de riesgos\npotenciales a que se refiere el numeral 7.2 de\nla presente Norma.\n5.13 Documental El patrón cumple cuando presenta evidencia Grave\ndocumental de que autoriza por escrito a\ntrabajadores capacitados para realizar actividades\nde mantenimiento de las instalaciones eléctricas en\naltura, espacios confinados o subestaciones, así\ncomo a los que manejan partes vivas de dichas\ninstalaciones.\n5.14 Documental El patrón cumple cuando presenta evidencia\ndocumental de que informa a los trabajadores que\nrealizan actividades de mantenimiento de las\ninstalaciones eléctricas, sobre los riesgos a los que\nestán expuestos y de las medidas de seguridad que\ndeben adoptar para la actividad a desarrollar en la\nzona de trabajo.\n5.15 y 13 Documental El patrón cumple cuando:",
    "ricas, sobre los riesgos a los que\nestán expuestos y de las medidas de seguridad que\ndeben adoptar para la actividad a desarrollar en la\nzona de trabajo.\n5.15 y 13 Documental El patrón cumple cuando:\nØ Presenta evidencia documental de que cuenta\ncon un plan de atención a emergencias,\ndisponible para su consulta y aplicación;\nØ El plan de atención a emergencias contiene,\nal menos, lo siguiente:\nü El responsable de implementar el plan;\nü Los equipos o aparatos necesarios para\nla ejecución del plan;\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 45/52\n21/4/2021 DOF - Diario Oficial de la Federación\nü Los procedimientos para:\no La comunicación de la emergencia,\njunto con el directorio de los servicios\nde auxilio para la emergencia,\nrescate y hospitales, entre otros;\no La suspensión de las actividades, que\nincluyan las acciones inmediatas para\nla desconexión de la fuente de\nenergía;\no La eliminación de los riesgos durante\ny después de la emergencia;",
    "entre otros;\no La suspensión de las actividades, que\nincluyan las acciones inmediatas para\nla desconexión de la fuente de\nenergía;\no La eliminación de los riesgos durante\ny después de la emergencia;\no El uso de los sistemas y equipo de\nrescate, en su caso;\no La atención y traslado de las víctimas\na lugares de atención médica, que al\nmenos indiquen: las instrucciones\nespecíficas en un lugar visible, de\nqué hacer en caso de accidente; las\ninstrucciones para retirar al lesionado\ndel peligro inmediato; la colocación\nde la víctima en un lugar seguro; la\naplicación de los primeros auxilios, en\nsu caso; la aplicación de las técnicas\nde reanimación cardiopulmonar\n(RCP), y las correspondientes para\nllamar a los servicios de auxilio, y los\nhospitales o unidades médicas más\npróximos para trasladar a la víctima,\ny\no La reanudación de actividades, en su\ncaso, y\nü La capacitación y adiestramiento\nü La capacitación y adiestramiento de los\ntrabajadores en relación con el contenido",
    "os para trasladar a la víctima,\ny\no La reanudación de actividades, en su\ncaso, y\nü La capacitación y adiestramiento\nü La capacitación y adiestramiento de los\ntrabajadores en relación con el contenido\ndel plan de atención a emergencias.\n5.16 Física El patrón cumple cuando, al realizar un recorrido\npor el centro de trabajo, se constata que cuenta con\nun botiquín de primeros auxilios que contiene el\nmanual y los materiales de curación necesarios\npara atender los posibles casos de emergencia,\nidentificados de acuerdo con los riesgos a que\nestán expuestos los trabajadores, y para atender a\nlos lesionados o accidentados por efectos de la\nenergía eléctrica.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 46/52\n21/4/2021 DOF - Diario Oficial de la Federación\n5.17 y 14 Documental El patrón cumple cuando presenta evidencia\ndocumental de que:\nØ Proporciona capacitación y adiestramiento a\nlos trabajadores que realizan actividades de",
    "Oficial de la Federación\n5.17 y 14 Documental El patrón cumple cuando presenta evidencia\ndocumental de que:\nØ Proporciona capacitación y adiestramiento a\nlos trabajadores que realizan actividades de\nmantenimiento de las instalaciones eléctricas\ndel centro de trabajo, con base en los\nprocedimientos de seguridad que para tal\nefecto se elaboren;\nØ Proporciona capacitación, adiestramiento e\ninformación, de acuerdo con las tareas\nasignadas y el plan de atención a\nemergencias, y\nØ La capacitación considera, al menos lo\nsiguiente:\nü La información sobre los riesgos de\ntrabajo relacionados con el\nmantenimiento de las instalaciones\neléctricas;\nü La descripción general sobre los efectos\nen el organismo ocasionados por una\ndescarga eléctrica o sus efectos, como\nconsecuencia de un contacto, falla o\naproximación a elementos energizados,\ncon énfasis en las condiciones que\ndeberán evitarse para prevenir lesiones o\ndaños a la salud;\nü Los procedimientos de seguridad para",
    "cia de un contacto, falla o\naproximación a elementos energizados,\ncon énfasis en las condiciones que\ndeberán evitarse para prevenir lesiones o\ndaños a la salud;\nü Los procedimientos de seguridad para\nrealizar el mantenimiento de las\ninstalaciones eléctricas, a que se refiere\nel Capítulo 8 de la presente Norma;\nü Las medidas de seguridad establecidas\nen esta Norma aplicables a las\nactividades por realizar, y en la ejecución\nde los trabajos de mantenimiento de las\ninstalaciones eléctricas;\nü El uso, mantenimiento, conservación,\nalmacenamiento y reposición del equipo\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 47/52\n21/4/2021 DOF - Diario Oficial de la Federación\nde protección personal, de acuerdo con lo\nestablecido en la NOM-017-STPS-2008,\no las que la sustituyan;\nü Los temas teórico-prácticos sobre la\nforma segura de manejar, dar\nmantenimiento, revisar y almacenar la\nmaquinaria, equipo, herramientas,\nmateriales e implementos de trabajo;",
    "las que la sustituyan;\nü Los temas teórico-prácticos sobre la\nforma segura de manejar, dar\nmantenimiento, revisar y almacenar la\nmaquinaria, equipo, herramientas,\nmateriales e implementos de trabajo;\nü Las condiciones bajo las cuales la\nmaquinaria, equipo, herramientas,\nmateriales e implementos de trabajo\nserán puestos fuera de servicio para su\nreparación o reemplazo;\nü Las condiciones climáticas u otros\nfactores desfavorables que obligarían a\ninterrumpir los trabajos, y\nü El contenido del plan de atención a\nemergencias y otras acciones que se\ndesprendan de las situaciones de\nemergencia, que pudieran presentarse\ndurante la realización de los trabajos de\nmantenimiento de las instalaciones\neléctricas.\n5.18 Física El patrón cumple cuando, al realizar un recorrido Grave\npor el centro laboral, se constata que, en caso de\nhaber convenido servicios con contratistas para\nrealizar trabajos de mantenimiento de las\ninstalaciones eléctricas, supervisa que éstos",
    "orrido Grave\npor el centro laboral, se constata que, en caso de\nhaber convenido servicios con contratistas para\nrealizar trabajos de mantenimiento de las\ninstalaciones eléctricas, supervisa que éstos\ncumplen con lo establecido en la presente Norma.\n5.19 Registros El patrón cumple cuando cuenta con los registros\nde los resultados del mantenimiento llevado a cabo\na las instalaciones eléctricas, que al menos\nconsideren el nombre del responsable de realizar el\ntrabajo; las actividades desarrolladas y sus\nresultados, así como las fechas en que se\nrealizaron dichos trabajos.\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 48/52\n21/4/2021 DOF - Diario Oficial de la Federación\n16.4 Para la selección de trabajadores por entrevistar para constatar el cumplimiento de las disposiciones previstas en el\npresente procedimiento para la evaluación de la conformidad, se aplicará el criterio muestral contenido en la Tabla 1 siguiente:\nTabla 1\nMuestreo por selección aleatoria",
    "disposiciones previstas en el\npresente procedimiento para la evaluación de la conformidad, se aplicará el criterio muestral contenido en la Tabla 1 siguiente:\nTabla 1\nMuestreo por selección aleatoria\nNúmero de trabajadores por\nNúmero total de trabajadores\nentrevistar\n1-15 1\n16-50 2\n51-105 3\n1 por cada 35 trabajadores hasta un\nMás de 105\nmáximo de 15\n16.5 Las evidencias de tipo documental o los registros que obren en el centro de trabajo podrán exhibirse de manera impresa\no en medios magnéticos, y deberán conservarse al menos durante un año.\n17. Vigilancia\nLa vigilancia del cumplimiento de esta Norma Oficial Mexicana corresponde a la Secretaría del Trabajo y Previsión Social.\n18. Bibliografía\n18.1 NFPA 70E Standard for electrical safety in the workplace, 2010 edition.\n18.2 Elementos de diseño de instalaciones eléctricas industriales. Gilberto Enríquez Harper. Editorial Limusa, S.A. de C.V.\n18.3 Fundamentos de instalaciones eléctricas de media y alta tensión. Gilberto Enríquez Harper.",
    "iseño de instalaciones eléctricas industriales. Gilberto Enríquez Harper. Editorial Limusa, S.A. de C.V.\n18.3 Fundamentos de instalaciones eléctricas de media y alta tensión. Gilberto Enríquez Harper. Editorial Limusa, S.A. de C.V.\n19. Concordancia con Normas Internacionales\nLa presente Norma Oficial Mexicana no concuerda con ninguna norma internacional, por no existir referencia alguna al\nmomento de su elaboración.\nTRANSITORIOS\nPRIMERO. La presente Norma Oficial Mexicana entrará en vigor a los tres meses siguientes a su publicación en el Diario\nOficial de la Federación.\nSEGUNDO. Durante el lapso señalado en el artículo anterior, los patrones cumplirán con la Norma Oficial Mexicana NOM-029-\nSTPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones de seguridad, o bien realizarán\nlas adaptaciones para observar las disposiciones de la Norma Oficial Mexicana NOM-029-STPS-2011, Mantenimiento de las",
    "eléctricas en los centros de trabajo-Condiciones de seguridad, o bien realizarán\nlas adaptaciones para observar las disposiciones de la Norma Oficial Mexicana NOM-029-STPS-2011, Mantenimiento de las\ninstalaciones eléctricas en los centros de trabajo-Condiciones de seguridad.\nEn este último caso, las autoridades laborales proporcionarán a petición de los patrones interesados, asesoría y orientación\npara instrumentar su cumplimiento, sin que los patrones se hagan acreedores a sanciones por el incumplimiento de la Norma en\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 49/52\n21/4/2021 DOF - Diario Oficial de la Federación\nvigor.\nTERCERO. A partir de la fecha en que entre en vigor esta Norma quedará sin efectos la Norma Oficial Mexicana NOM-029-\nSTPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones de seguridad, publicada en el\nDiario Oficial de la Federación de 31 de mayo de 2005.",
    "l Mexicana NOM-029-\nSTPS-2005, Mantenimiento de las instalaciones eléctricas en los centros de trabajo-Condiciones de seguridad, publicada en el\nDiario Oficial de la Federación de 31 de mayo de 2005.\nDado en la Ciudad de México, Distrito Federal, a los veintinueve días del mes de diciembre de dos mil once.- La Secretaria del\nTrabajo y Previsión Social, Rosalinda Vélez Juárez.- Rúbrica.\nGuía de Referencia I\nMedidas de seguridad para actividades básicas de mantenimiento a instalaciones eléctricas con\ntensiones menores a 600 V\nEl contenido de esta guía es un complemento para la mejor comprensión de la presente Norma, y no es de cumplimiento\nobligatorio.\nEn la Tabla I.1 se indican las medidas de seguridad que pueden adoptarse cuando se realicen actividades básicas de\nmantenimiento a instalaciones eléctricas con tensiones menores a 600V.\nTabla I.1\nMedidas de seguridad para actividades básicas de mantenimiento a instalaciones eléctricas con\ntensiones menores a 600 V\nMedida de Seguridad",
    "laciones eléctricas con tensiones menores a 600V.\nTabla I.1\nMedidas de seguridad para actividades básicas de mantenimiento a instalaciones eléctricas con\ntensiones menores a 600 V\nMedida de Seguridad\nContar con Disponer de Desenergizar o Verificar la Disponer del Usar equipo de\norden o instrucciones o desconectar el ausencia de equipo de trabajo, protección\nplan de procedimientos de circuito potencial maquinaria, personal\nNo. Actividad trabajo seguridad herramientas e adecuado\nimplementos de\nprotección\naislante\n1 Realizar revisiones de\nlas instalaciones x x x\neléctricas\n2 Sustituir fusibles x x x x\n3 Cambiar una lámpara\nx x x x\no foco\n4 Sustituir una balastra\nde una lámpara x x x x x\n5 Comprobar tensión\neléctrica de un x x x x\ncontacto\n6 Reemplazar un\nx x x x x\ninterruptor\n7 Reubicar un interruptor\nx x x x x x\n8 Comprobar la puesta a\nx x x\ntierra\n9 Reemplazar\nconductores en mal x x x x x x\nestado\n10 Limpieza exterior de x x x x\ndof.gob.mx/nota_detalle.",
    "x x x\ninterruptor\n7 Reubicar un interruptor\nx x x x x x\n8 Comprobar la puesta a\nx x x\ntierra\n9 Reemplazar\nconductores en mal x x x x x x\nestado\n10 Limpieza exterior de x x x x\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 50/52\n21/4/2021 DOF - Diario Oficial de la Federación\nlas cajas de conexión\nde contactos e\ninterruptores\n11 Trabajos en tableros\nde distribución x x x x x\n12 Mediciones eléctricas,\ncalibración,\nlocalización de fallas x x x\n13 Reemplazar un motor\nx x x x x\no bomba\n14 Realizar empalmes en\nlíneas o circuitos x x x x x x\n15 Apertura y revisión de\nelementos de x x x x x\nprotección\nCont...Tabla I.1\nMedidas de seguridad para actividades básicas de mantenimiento a instalaciones eléctricas con\ntensiones menores a 600 V\nMedida de Seguridad\nEmplear Utilizar Mantener las No tocar la Realizar las\ninstrumentos de herramientas distancias de parte actividades sólo\nmedición de adecuadas seguridad conductora de con personal\nNo.",
    "ida de Seguridad\nEmplear Utilizar Mantener las No tocar la Realizar las\ninstrumentos de herramientas distancias de parte actividades sólo\nmedición de adecuadas seguridad conductora de con personal\nNo. Actividad acuerdo con el nivel energía capacitado\nde tensión que se\nmaneje\n1 Realizar revisiones de las\ninstalaciones eléctricas\nx X x x\n2 Sustituir fusibles x x x\n3 Cambiar una lámpara o foco\nx x x\n4 Sustituir una balastra de una\nlámpara x x x\n5 Comprobar tensión eléctrica\nde un contacto x x x\n6 Reemplazar un interruptor\nx x x\n7 Reubicar un interruptor x x x\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 51/52\n21/4/2021 DOF - Diario Oficial de la Federación\n8 Comprobar la puesta a tierra\nx x x x\n9 Reemplazar conductores en\nmal estado x x X x x\n10 Limpieza exterior de las\ncajas de conexión de\nx x x x\ncontactos e interruptores\n11 Trabajos en tableros de\ndistribución x x x\n12 Mediciones eléctricas,\ncalibración, localización de\nx x x x\nfallas\n13 Reemplazar un motor o",
    "las\ncajas de conexión de\nx x x x\ncontactos e interruptores\n11 Trabajos en tableros de\ndistribución x x x\n12 Mediciones eléctricas,\ncalibración, localización de\nx x x x\nfallas\n13 Reemplazar un motor o\nbomba x x x\n14 Realizar empalmes en líneas\no circuitos x x x x\n15 Apertura y revisión de\nelementos de protección x x x x\n_____________________\ndof.gob.mx/nota_detalle.php?codigo=5227363&fecha=29/12/2011&print=true 52/52"
  ],
  "num_articles": 269,
  "num_chunks": 144
}