{
  "filename": "ANT-NMX-J-549-ANCE-2005_conance.pdf",
  "norm_id": "NMX-J-549-ANCE-2005",
  "full_text": "ANTEPROYECTO DE NORMA ANCE ANT-NMX-J-549-ANCE-2005\nANTEPROYECTO\nANT-NMX-J-549-ANCE-2005\nSISTEMA DE PROTECCIÓN CONTRA TORMENTAS ELÉCTRICAS –\nESPECIFICACIONES, MATERIALES Y MÉTODOS DE MEDICIÓN\nPNN-2004-ANCE/226\nFEBRERO 2005\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\nP R E F A C I O\nLa presente Norma Mexicana, fue elaborada por el Subcomité de Pararrayos, SC PIE-H, perteneciente al\nComité Técnico Productos y Accesorios para Instalaciones Eléctricas del Comité de Normalización de la\nAsociación de Normalización y Certificación A.C., con la participación de las Instituciones y Empresas\nsiguientes:\n- AMESA\n- ANPASA\n- ATERRIZAJES ELECTROSTÁTICOS\n- COMISIÓN FEDERAL DE ELECTRICIDAD\n- ENERGÍA Y CREATIVIDAD\n- ERICO\n- FRANKLIN FRANCE\n- INSTITUTO DE INVESTIGACIONES ELÉCTRICAS\n- LAPEM\n- LUZ Y FUERZA DEL CENTRO\n- PARRES\n- SECRETARÍA DEL TRABAJO Y PREVISIÓN SOCIAL / DGSST\n- VALDEZ INGENIEROS\ni\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\nÍNDICE DEL CONTENIDO\nPágina\n0 INTRODUCCIÓN.........................................................................................................1\n1 OBJETIVO Y CAMPO DE APLICACIÓN.........................................................................1\n2 REFERENCIAS............................................................................................................2\n3 DEFINICIONES...........................................................................................................2\n4 ESPECIFICACIONES ...................................................................................................6\n5 PROTECCIÓN DE ESTRUCTURAS CON PELIGRO DE FUEGO Y/O EXPLOSIÓN................31\n6 MATERIALES...........................................................................................................31\n7 VERIFICACIÓN, ACTIVIDADES PREVENTIVAS Y CORRECTIVAS...................................31\nAPÉNDICE A............................................................................................................................31\nAPÉNDICE B............................................................................................................................31\nAPÉNDICE C............................................................................................................................31\nAPÉNDICE D............................................................................................................................31\n8 BIBLIOGRAFÍA.........................................................................................................31\n9 CONCORDANCIA CON NORMAS INTERNACIONALES..................................................31\nAPÉNDICE E ............................................................................................................................31\nAPÉNDICE F.............................................................................................................................31\nAPÉNDICE G............................................................................................................................31\nii\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n1/117\nSISTEMA DE PROTECCIÓN CONTRA TORMENTAS ELÉCTRICAS - ESPECIFICACIONES, MATERIALES\nY METODOS DE MEDICIÓN\nPROTECTION AGAINST LIGHTNING – SPECIFICATIONS, MATERIALS AND METHODS OF MEASURE\n0 INTRODUCCIÓN\nUn sistema de protección contra tormentas eléctricas (SPTE) diseñado e instalado con las\nespecificaciones indicadas en esta Norma Mexicana, reduce el riesgo de daño que puede provocar un\nrayo. Sin embargo, su aplicación no garantiza una protección absoluta a personas, estructuras u\nobjetos.\nEl conocimiento actual de la física de la descarga eléctrica atmosférica a tierra, establece que un SPTE\nno tiene la capacidad de influir o evitar los procesos de formación del rayo o descarga eléctrica a tierra\nde origen atmosférico.\nEsta Norma Mexicana considera la aplicación de un sistema de protección integral, compuesto por un\nsistema externo de protección contra tormentas eléctricas (SEPTE) el cual esta formado por elementos\npara interceptar, conducir y disipar la corriente de rayo; y un sistema interno de protección contra\ntormentas eléctricas (SIPTE) basado en uniones equipotenciales, blindaje electromagnético, puesta a\ntierra y protección contra transitorios.\nEs recomendable que el diseño del sistema de protección contra tormentas eléctricas sea parte integral\ndel proyecto de instalación eléctrica de una estructura, edificio o instalación, ya que éste permite\nreducir costos, utilizar racionalmente los recursos y mantener un arreglo entre los elementos del sistema\nde protección contra tormentas eléctricas. Estas ventajas inherentes, pueden no tenerse cuando se\ndiseñan sistemas de protección contra tormentas eléctricas en estructuras o edificios existentes.\nPor lo tanto, para garantizar el óptimo aprovechamiento de las partes o elementos de la instalación, es\nrecomendable que exista una fluida comunicación entre el diseñador del sistema de protección contra\ntormentas eléctricas, los arquitectos, constructores y verificadores de instalaciones eléctricas.\n1 OBJETIVO Y CAMPO DE APLICACIÓN\n1.1 Esta Norma Mexicana establece las especificaciones, diseño, materiales y métodos de\nmedición del sistema integral de protección contra tormentas eléctricas, para reducir el riesgo de daño\npara las personas, seres vivos, estructuras, edificios y su contenido.\n1.2 Esta Norma Mexicana aplica para:\na) Estructuras y edificios de uso común;\nb) Estructuras y edificios con riesgo de fuego y explosión;\nc) Estructuras y edificios con equipo sensible;\nd) Estructuras y edificios de cualquier altura; y\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n2/117\ne) Torres de telecomunicaciones con equipos y antenas asociadas.\n1.3 Esta Norma Mexicana no aplica a lo siguiente:\na) Sistemas de transporte de ferrocarril;\nb) Subestaciones eléctricas de alta tensión a la intemperie y líneas de transmisión y\ndistribución de energía eléctrica;\nc) Vehículos terrestres (automotores, ferroviarios, eléctricos), embarcaciones\nmarítimas y aeronaves;\nd) Estructuras costa afuera.\n2 REFERENCIAS\nPara la correcta utilización de esta Norma Mexicana deben aplicarse las Normas Oficiales Mexicanas y\nNormas Mexicanas vigentes siguientes o las que las sustituyan:\nNOM-008-SCFI-2002 Sistema General de Unidades de Medida.\nNOM-001-SEDE-1999 Instalaciones Eléctricas (Utilización).\nNMX-B-301-1986 Industria Siderúrgica – Barras de acero al carbón.\nNMX-J-058-ANCE-2001 Conductores – Cable de aluminio con cableado concéntrico y alma de\nacero\nNMX-J-215-ANCE-2001 Conductores – Alambrón de cobre electrolítico para usos eléctricos –\nespecificaciones y métodos de prueba.\nNMX-J-534-ANCE-2001 Tubos (conduit) de acero tipo pesado para la protección de conductores\neléctricos y sus accesorios – especificaciones y métodos de prueba.\n3 DEFINICIONES\nPara los propósitos de esta Norma Mexicana se establecen las definiciones siguientes:\n3.1 ángulo de protección: espacio adyacente a una terminal aérea (horizontal o vertical) que es\nsustancialmente inmune a sufrir la incidencia de un rayo directo.\n3.2 arcos eléctricos peligrosos: descarga eléctrica inaceptable causada por la corriente de rayo\nentre elementos ubicados dentro del espacio a protegerse.\n3.3 área equivalente de captura (A ): área sobre la superficie del suelo, que tiene la misma\ne\nfrecuencia anual de rayos directos de una estructura.\n3.4 armado de acero interconectado: partes de acero dentro de la estructura considerada como\neléctricamente continuas.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n3/117\n3.5 barra de unión: elemento metálico utilizado para conectar partes metálicas (pertenecientes a\nla instalación o ajenas a ella), líneas eléctricas y de comunicaciones y otros cables a un SPTE.\n3.7 componentes naturales de un SPTE: elementos metálicos instalados, no específicamente\ndiseñados para proveer protección contra rayos, los cuales pueden cumplir la función de una o más\npartes del SPTE.\nNOTAS\nEjemplos en el uso de estos términos son:\n1 Terminales aéreas naturales\n2 Conductores de bajada naturales\n3 Electrodo de puesta a tierra natural\n3.8 conductor de bajada: elemento metálico de unión que proporciona una trayectoria de baja\nimpedancia desde las terminales aéreas hasta el sistema de puesta a tierra.\n3.9 conductor de unión: elemento metálico utilizado para realizar las conexiones entre las partes\nmetálicas a conectarse y la barra de unión.\n3.10 corriente de rayo (i): aquella que circula al punto de incidencia, asociada con el impulso de\nretorno.\n3.11 corrosión de metales: desintegración gradual de los materiales metálicos, debido a la\ninteracción con el medio que lo rodea y puede ser galvánica o química.\n3.12 densidad de rayos a tierra: número de rayos promedio por km2 por año en un lugar\ndeterminado.\n3.13 distancia crítica de rompimiento o último paso de la descarga: distancia entre la punta del\nlíder escalonado descendente del rayo y la punta de la terminal aérea de intercepción, cualquier objeto\nsobre tierra o el nivel del suelo, justo antes de presentarse el arco de rompimiento que da lugar a la\ncorriente de rayo de retorno. Esta distancia corresponde al radio adoptado de la esfera rodante como\nparámetro de diseño.\n3.14 distancia de seguridad: espacio mínimo requerido entre dos partes conductoras dentro del\nespacio a protegerse, para evitar la generación de arcos eléctricos peligrosos.\n3.15 duración del rayo (T): intervalo de tiempo en el que circula la corriente de rayo desde su\ninicio en la nube hasta el punto de incidencia.\n3.16 eficiencia de un SPTE: parámetro asociado con el nivel de protección que determina la\ncapacidad de protección del blindaje para ofrecer puntos de impacto a la corriente de rayo.\n3.17 electrodo de puesta a tierra: parte de un sistema de puesta a tierra que suministra un\ncontacto eléctrico directo con la tierra con el fin de disipar la corriente de rayo.\n3.18 electrodo de puesta a tierra anillado: electrodo de puesta a tierra con una trayectoria\ncerrada alrededor de la estructura, edificio o instalación, debajo o sobre la superficie de la tierra.\n3.19 elemento de unión: pieza metálica que sirve para efectuar la unión de uno o más elementos\nmetálicos, con propiedades eléctricas y mecánicas adecuadas.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n4/117\n3.20 energía específica (W/R): energía disipada por la corriente de rayo en una resistencia\nunitaria. Es la integral de tiempo del cuadrado de la corriente de rayo para el tiempo total de la corriente\nde rayo.\n3.21 espacio a proteger: parte de una estructura o región donde se requiere una protección\ncontra el efecto de las tormentas eléctricas.\n3.22 estructuras comunes: son aquellas estructuras utilizadas para propósitos considerados\ncomo ordinarios, ya sea comercial, industrial, rural, institucional o residencial.\n3.23 estructuras no comunes: estructuras utilizadas para propósitos considerados como no\nordinarios, tales como torres de telecomunicaciones, estructuras costa afuera y estructuras con riesgo\nde fuego y explosión.\n3.24 frecuencia anual permitida de rayos directos: frecuencia anual permitida de rayos que\npueden causar daño a la estructura.\nNOTA - Por ejemplo, una frecuencia de rayo aceptado de 1 rayo cada 10 años tendrá un riesgo mayor que una\nfrecuencia de 1 rayo cada 20, 50 ó 100 años. A mayor el intervalo de años, menor el riesgo de rayo directo sobre\nla instalación, edificio o estructura.\n3.25 frecuencia de rayo directo a una estructura: número anual promedio esperado de rayos\ndirectos a una estructura.\n3.26 impulso (rayo) de retorno: proceso súbito de neutralización de la carga de la nube a través\nde un flujo de electrones en el canal ionizado del líder escalonado descendente. Este impulso de retorno\npuede ser único o repetirse varias veces, con una duración total menor que 1 s.\n3.27 instalaciones metálicas: partes de metal ubicadas en el espacio a protegerse, las cuales\npueden formar parte de la trayectoria de la corriente de rayo.\nNOTA - Ejemplos de estas partes metálicas son: tuberías, escaleras, riel guía para elevadores, ventilación, ductos\npara calefacción y aire acondicionado, y piezas del armado de acero conectados.\n3.28 líder escalonado ascendente: canal ionizado a través del cual se realiza el movimiento de la\ncarga inducida en tierra (o algún objeto metálico sobre tierra) hacia la punta del líder descendente y está\nformado por descargas discontinuas en el aire. El líder ascendente es de polaridad opuesta a la carga del\nlíder descendente.\nNOTA - El líder escalonado ascendente es algunas veces referido simplemente como líder ascendente.\n3.29 líder escalonado descendente: canal ionizado a través del cual se realiza el movimiento de la\ncarga de la nube a tierra y está formado por descargas discontinuas en aire.\nNOTA - El líder escalonado descendente es algunas veces referido simplemente como líder descendente.\n3.30 nivel de protección: término que denota la clasificación de un SPTE, de acuerdo con su\neficiencia.\nNOTA - El nivel de protección expresa la efectividad de un SPTE para proteger un espacio contra los efectos del\nrayo.\n3.31 probabilidad de daño: posibilidad de que la corriente de rayo cause daño a la estructura,\nedificio o instalación.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n5/117\n3.32 punto de incidencia: punto en donde el rayo hace contacto con la tierra, a una estructura o\na los elementos constitutivos de un sistema de protección contra tormentas eléctricas.\nNOTA - Un rayo puede tener uno o más puntos de incidencia.\n3.33 rayo de nube a tierra: descarga eléctrica de origen atmosférico entre la nube y tierra con\nuno o más impulsos de retorno.\nNOTA - En lo sucesivo, la palabra rayo tendrá el significado de un rayo de nube a tierra.\n3.34 registro para prueba: punto accesible del sistema de puesta a tierra, SPT, para realizar\nactividades de verificación, medición y mantenimiento.\n3.35 resistividad superficial: resistividad promedio de la capa superficial del suelo.\n3.36 riesgo de daño: probables pérdidas anuales promedio (humanas o materiales) en una\nestructura debido a los efectos del rayo.\n3.37 sistema de protección contra tormentas eléctricas (SPTE): conjunto de elementos utilizados\npara proteger un espacio contra el efecto de las tormentas eléctricas. Este conjunto está compuesto\ntanto de un sistema externo como de un sistema interno de protección.\n3.38 sistema externo de protección contra tormentas eléctricas (SEPTE): conjunto de elementos\npara interceptar (terminales aéreas), conducir (conductores de bajada) y disipar (red de puesta a tierra)\nen forma eficiente la corriente de rayo.\n3.39 sistema externo de protección contra tormentas eléctricas aislado (SEPTE aislado): conjunto\nde elementos, para interceptar (terminales aéreas), conducir (conductores de bajada) y disipar (red de\npuesta a tierra), arreglados de tal manera que los dos primeros elementos no tengan contacto eléctrico\ncon la estructura a proteger.\n3.40 sistema externo de protección contra tormentas eléctricas no aislado (SEPTE no aislado):\nconjunto de elementos, para interceptar (terminales aéreas), conducir (conductores de bajada) y disipar\n(red de puesta a tierra), arreglados de tal manera que los dos primeros elementos tengan contacto\neléctrico con la estructura a proteger.\n3.41 sistema interno de protección contra tormentas eléctricas (SIPTE): sistema formado por\ntodas aquellas medidas de protección que permiten reducir el riesgo de daño a personas, instalaciones y\nsu contenido, mediante la puesta a tierra, unión equipotencial, blindaje electromagnético, y supresores\npara sobretensiones.\n3.42 sistema de terminales aéreas: conjunto de elementos aéreos cuya finalidad es ofrecer un\npunto de sacrificio (contacto) para la incidencia del rayo.\n3.43 sistema de conductores de bajada: conjunto de elementos cuya función es conducir la\ncorriente de rayo desde las terminales aéreas hasta el sistema de puesta a tierra.\n3.44 sistema de puesta a tierra (SPT): sistema formado por elementos enterrados en el suelo\ncuya función es conducir y disipar la corriente de rayo a tierra. Este sistema forma parte del SEPTE y\ndel SIPTE.\n3.45 supresor de sobretensiones transitorias (SSTT): dispositivo destinado a proteger al equipo\neléctrico y electrónico sensible, limitando las sobretensiones y las sobrecorrientes transitorias causadas\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n6/117\npor efectos de las descargas eléctricas atmosféricas o las provocadas por maniobras en las redes de\ndistribución eléctrica y operación de equipo eléctrico interno para una tensión máxima de 600 V.\nNOTA - Este dispositivo es conocido como supresor de picos, supresor de transitorios, supresor de sobretensiones\no supresor de sobretensiones transitorias (TVSS, SPD). Existen supresores para corriente alterna, corriente\ncontinua, radio frecuencia, entre otros.\n3.46 tormenta eléctrica: actividad atmosférica caracterizada por la presencia de rayos, ya sea\nque terminen en tierra (rayos de nube a tierra) o que no terminen en tierra (rayos entre nubes o a nivel\nde nube).\n3.47 terminales aéreas: elementos aéreos metálicos cuya función es recibir la descarga del rayo,\nofreciendo un punto de incidencia y un camino controlado para la conducción y disipación posterior de\nla corriente de rayo a tierra, con el fin de evitar la incidencia directa a una parte vulnerable de la\nestructura a protegerse.\n3.48 unión equipotencial (UE): es aquella unión correspondiente a la parte de un SPTE cuyo fin\nes reducir las diferencias de potencial causadas por la circulación de la corriente de rayo.\n3.49 valor pico de corriente de rayo (I): máximo valor de la corriente de rayo.\n3.50 valor promedio de la pendiente de la corriente de rayo (di/dt): diferencia entre los valores de\nla corriente de rayo al inicio y al final de un intervalo de tiempo especifico [i(t )-i(t )] dividido entre el\n2 1\nintervalo de tiempo [t -t ].\n2 1\n4 ESPECIFICACIONES\n4.1 Generalidades\nLas tres partes fundamentales para la aplicación de la Norma Mexicana son las siguientes:\n1) Valoración de riesgo, véase 4.2.\n2) Diseño del sistema externo de protección, SEPTE, véase 4.3; y\n3) Diseño del sistema interno de protección, SIPTE, véase 4.4.\nPara la aplicación de la presente Norma Mexicana debe seguirse el diagrama de flujo indicado en la\nfigura 1. El sistema de protección contra tormentas eléctricas, SPTE, está formado por un sistema\nexterno de protección SEPTE y un sistema interno de protección SIPTE.\nSin embargo, el SPTE puede estar formado exclusivamente por el SIPTE cuando los resultados\nobtenidos en la valoración de riesgo indiquen que la instalación del SEPTE puede omitirse. El contenido\nde la memoria técnica del SPTE debe obtenerse siguiendo los pasos indicados en la figura 1.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n7/117\nSSSPPPTTTEEE\nSSSIIISSSTTTEEEMMMAAA DDDEEE PPPRRROOOTTTEEECCCCCCIIIÓÓÓNNN\nCCCOOONNNTTTRRRAAA\nTTTOOORRRMMMEEENNNTTTAAASSS EEELLLEEECCCTTTRRRIIICCCAAASSS\nppáárrrraaffoo 44..22\nRRRIIIEEESSSGGGOOO\nVVVAAALLLOOORRRAAACCCIIIÓÓÓNNN DDDEEE RRRIIIEEESSSGGGOOO\nNNOO\nIIINNNSSSTTTAAALLLAAACCCIIIÓÓÓNNN\nDDDEEE UUUNNN\nSSSEEEPPPTTTEEE\nSSII\nppáárrrraaffoo 44..33..22\nTTTEEERRRMMMIIINNNAAALLLEEESSS AAAÉÉÉRRREEEAAASSS\nTTTIIIPPPOOO,,, UUUBBBIIICCCAAACCCIIIÓÓÓNNN YYY AAALLLTTTUUURRRAAA\nPPáárrrraaffoo 44..33..33\nPPáárrrraaffoo 44..33\nCCCOOONNNDDDUUUCCCTTTOOORRREEESSS DDDEEE BBBAAAJJJAAADDDAAA SSEEPPTTEE\nTTTIIIPPPOOO,,, CCCAAANNNTTTIIIDDDAAADDD YYY UUUBBBIIICCCAAACCCIIIÓÓÓNNN\nPPáárrrraaffoo 44..33..44\nSSSPPPTTT PPPRRRIIINNNCCCIIIPPPAAALLL\nSSSIIISSSTTTEEEMMMAAA DDDEEE PPPUUUEEESSSTTTAAA AAA TTTIIIEEERRRRRRAAA\nPPáárrrraaffoo 44..44..11\nUUUEEE\nUUUNNNIIIÓÓÓNNN EEEQQQUUUIIIPPPOOOTTTEEENNNCCCIIIAAALLL\nPPáárrrraaffoo 44..44\nSSIIPPTTEE\nPPáárrrraaffoo 44..44..22\nPPUUEESSTTAA AA TTIIEERRRRAA\nPPUUNNTTOOSS DDEE CCOONNEEXXIIÓÓNN\n((NNOORRMMAALL))\nPPáárrrraaffoo 44..44..33\nSSSSSSTTTTTT\nSSSUUUPPPRRREEESSSOOORRR DDDEEE\nSSSOOOBBBRRREEETTTEEENNNSSSIIIOOONNNEEESSS\nTTTRRRAAANNNSSSIIITTTOOORRRIIIAAASSS\nMMMEEEMMMOOORRRIIIAAA TTTÉÉÉCCCNNNIIICCCAAA\nFIGURA 1.- Procedimiento para la aplicación de la Norma Mexicana\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n8/117\n4.2 Valoración de riesgo\nLa valoración de riesgo es una medida empírica, la cual estima en forma razonable, la probabilidad de\nincidencia de un rayo directo sobre una estructura tomando en cuenta la complejidad del fenómeno del\nrayo.\nEl diseño de un sistema de protección SPTE debe incluir la valoración de riesgo de la estructura contra\nla incidencia de un rayo directo, y esta valoración debe realizarse antes de definir las características y\nubicación de los elementos constitutivos del sistema externo SEPTE como se indica en la figura 1. Los\nresultados de la valoración de riesgo determinan la necesidad de instalar el sistema externo de\nprotección SEPTE.\nPara instalaciones con riesgo de fuego o explosión debe aplicarse las especificaciones indicadas en el\ncapítulo 5.\n4.2.1 Frecuencia de rayos directos a una estructura\nLa frecuencia anual promedio de rayos directos a una estructura (N ), puede calcularse mediante la\no\necuación siguiente:\nN =N ×A ×10-6 (4-1)\n0 g e\nEn donde:\nN0 es la frecuencia anual promedio de rayos directos a una estructura;\nNg es la densidad promedio anual de rayos a tierra por km2, véase figura 2;\nAe es el área equivalente de captura de la estructura, en m2.\nNOTA - Para la densidad promedio anual de rayos a tierra, véase el apéndice D.\nFIGURA 2.- Mapa promedio anual de densidad de rayos a tierra\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n9/117\n4.2.2 Frecuencia anual permitida de rayos directos a una estructura\nLa frecuencia anual permitida de rayos directos a una estructura, N , es el riesgo permitido de incidencia\nd\nde un rayo directo a una estructura de acuerdo al tipo de estructura, uso y contenido, definidos en la\ntabla 1.\nNOTA- Una frecuencia anual permitida de 1 rayo cada 10 años tiene un riesgo mayor para las estructuras que una\nfrecuencia de 1 rayo cada 20, 50 ó 100 años. A mayor intervalo de años, es menor el riesgo de rayo directo sobre\nla instalación, edificio o estructura.\nTABLA 1.- Frecuencia media anual permitida de rayos directos sobre estructuras comunes\nFrecuencia\nEstructuras comunes Efectos de las tormentas eléctricas\n(Nd)\nResidencia Daño a instalación eléctrica, equipo y daños materiales a la 0,04\nestructura.\nDaño limitado a objetos expuestos en el punto de incidencia del\nrayo o sobre su trayectoria a tierra.\nGranja Riesgo principal de incendio y potenciales de paso. 0,02\nRiesgo secundario derivado de la pérdida de suministro eléctrico\nprovocando posibles desperfectos por falla de controles de\nventilación y de suministro de alimentos para animales.\nTanques de agua elevados: metálicos. Daño limitado a objetos expuestos en el punto de incidencia del 0,04\nConcreto con elementos metálicos rayo o sobre su trayectoria a tierra, así como posibles daños al\nsalientes. equipo de control de flujo de agua.\nEdificios de servicios tales como: Daño a las instalaciones eléctricas y pánico. 0,02\nAseguradoras, centros comerciales, Falla de dispositivos de control, por ejemplo alarmas.\naeropuertos, puertos marítimos, centros Pérdida de enlaces de comunicación, falla de computadoras y\nde espectáculos, escuelas, pérdida de información.\nestacionamientos, centros deportivos,\nestaciones de autobuses, estaciones de\ntrenes, estaciones de tren ligero o\nmetropolitano.\nHospital Falla de equipo de terapia intensiva. 0,02\nAsilo Daño a las instalaciones eléctricas y pánico.\nReclusorio Falla de dispositivos de control, por ejemplo alarmas.\nPérdida de enlaces de comunicación, falla de computadoras y\npérdida de información.\nIndustria tales como: Efectos diversos dependientes del contenido, variando desde 0,01\nMáquinas herramientas, ensambladoras, menor hasta inaceptable y pérdida de producción.\ntextil, papelera, manufactura,\nalmacenamiento no inflamable, fábrica\nde conductores, fábrica de\nelectrodomésticos, armado equipo de\ncómputo, muebles, artefactos\neléctricos, curtidurías, agrícola,\ncementeras, caleras, laboratorios y\nplantas bioquímicas, potabilizadoras.\nMuseos y sitios arqueológicos Pérdida de vestigios culturales irremplazables 0,02\nTelecomunicaciones Interrupciones inaceptables, pérdidas por daños a la electrónica, 0,02\nVéase nota altos costos de reparación y pérdidas por falta de continuidad de\nservicio.\nNOTAS\n1 Para cualquier estructura común debe evaluarse el nivel de riesgo en función de su localización, densidad, altura y área\nequivalente de captura, para decidir la protección.\n2 Para estructuras en zonas con densidad de rayos a tierra mayor a 2, y si el techo de la construcción es de material\ninflamable (madera o paja), debe instalarse un SEPTE.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n10/117\n4.2.3 Área equivalente de captura\nLas áreas equivalentes de captura se clasifican y se calculan de la forma siguiente:\na) Para una estructura aislada ubicada en terreno plano, con techo plano y de dos\naguas, se calculan con las ecuaciones siguientes:\nA =ab+6h(a+b)+9πh2, véase figura 3a (4-2)\ne\nA =ab+6hb+9πh2, véase figura 3b (4-3)\ne\nEn donde:\nAe es el área equivalente de captura, en m2;\na es longitud de uno de los lados de la estructura, en m;\nb es la longitud del otro lado de la estructura en m; y\nh es la altura de la estructura en m.\nNOTA - La altura h total de la estructura o edificio a proteger debe considerar la altura de todos los equipos\ninstalados sobre techo.\nb) Para una estructura aislada ubicada en terreno irregular, se calcula el área con la\necuación siguiente, véase figuras 4a, 4b, 4c y 4d:\nA =ab+6h (a+b)+9πh2 (4-4)\ne e e\nEn donde:\nAe es el área equivalente de captura, en m2;\na es longitud de uno de los lados de la estructura, en m;\nb es la longitud del otro lado de la estructura, en m; y\nhe es la altura equivalente de la estructura en el terreno irregular, en m.\nc) Para una estructura con otras adyacentes, el área con la ecuación siguiente\nLos objetos vecinos influyen de manera significativa sobre el área equivalente cuando las distancias\nentre ellos y la estructura son menores que 3(h + h). En este caso, si las áreas equivalentes de la\ns\nestructura y de los objetos vecinos se traslapan, el área equivalente A se calcula mediante el área\ne\nresultante en la intersección de las líneas perpendiculares a la línea de trazado entre el objeto a\nprotegerse y el objeto vecino a una distancia equivalente definida por la siguiente relación, véase figuras\n5a y 5b para cada uno de los objetos vecinos:\nd + 3 ( h - h)\nX = s (4-5)\ns\n2\nEn donde:\nXs es la distancia equivalente, en m;\nhs es la altura del objeto vecino, en m;\nh es la altura de la estructura bajo consideración, en m; y\nd es la distancia horizontal entre la estructura y el objeto vecino, en m.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n11/117\n1111::::3333 1111::::3333\nhhhh SSSS\n3333hhhh\naaaa\nbbbb\nAAAAeeee\nAAAeee\n333hhh\nFIGURA 3a.- Área de captura equivalente para una estructura con techo plano y terreno plano\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n12/117\n11111:::::33333 hhhhh 11111:::::33333\nSSSSS\naaaaa\nbbbbb\n33333hhhhh\nAAAAAeeeee\nAAAeee\n333hhh\nFIGURA 3b.- Área de captura equivalente para una estructura con techo de dos aguas y en terreno\nplano\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n13/117\naaa\n111:::333 111:::333\nhhh\nhhh SSS eee\naaa\nbbb\nAAAeee 333hhh eee\nFIGURA 4a.- Área de captura equivalente para una estructura en terreno irregular\naaa\n111:::333 111:::333\nhhh SSS\nhhh\neee\naaa\nbbb\nAAAeee\n333hhheee\nFIGURA 4b.- Área de captura equivalente para una estructura en terreno irregular\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n14/117\naaa\n111:::333 hhh\neee\nhhh SSS\naaa\nbbb\nAAAeee\nAAAeee\nFIGURA 4c.- Área de captura equivalente para una estructura en terreno irregular\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n15/117\naaa\n1111::::3333 1111::::3333\nhhhh SSSS\naaa\nbbbb\nAAAeee\nAAAeee\nFIGURA 4d.- Área de captura equivalente para una estructura en terreno irregular\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n16/117\n1:3\n1:3 h P h\nxs\na d\nb\n3h\nFIGURA 5a.- Área de captura equivalente para una estructura con objetos vecinos\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n17/117\n1:3\n1:3 1:3\nS1\nS3 h 1:3 S2\nP\nS1\nxs1\nd1\nP\nxs3 d3\nd2\nS3\n3h\nxs2\nS2\nFIGURA 5b.- Área de captura equivalente para una estructura con objetos vecinos\n4.2.4 Evaluación de la necesidad de protección\nUna vez estimado el valor N debe compararse con el valor de la frecuencia media anual permitida N\n0 d\n(tabla 1) para evaluar la necesidad de protección, considerando lo siguiente:\na) Si N (estimado) es ≤ Nd (tabla 1, valor permitido), el SEPTE es opcional.\n0\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n18/117\nEsta condición significa que el SEPTE puede o no instalarse. Sin embargo, debe considerarse que, aún\ncuando el riesgo estimado sea menor que el riesgo permitido, existe la posibilidad de que un rayo incida\nsobre la estructura que no tiene un SEPTE.\nb) Si N (estimado) es > Nd (tabla 1, valor permitido) debe instalarse un SEPTE.\n0\nEn caso de instalar un SEPTE, debe hacerse de acuerdo con 4.3.\nLa selección del nivel de protección a utilizarse en el diseño para la ubicación y altura de las terminales\naéreas depende del tipo y uso de la estructura conforme a lo indicado en la tabla 2.\nCuando se instale o no un sistema externo de protección SEPTE, la protección debe ser integral, por lo\nque en cualquier caso debe instalarse un sistema interno de protección SIPTE, independientemente del\ntipo de estructura o edificio y su contenido.\nTABLA 2.- Nivel de protección\nNivel de protección\nEstructuras comunes Efectos de las tormentas eléctricas\nrecomendado\nResidencia Daño a instalación eléctrica, equipo y daños III o IV\nmateriales a la estructura.\nDaño limitado a objetos expuestos en el punto de\nincidencia del rayo o sobre su trayectoria a tierra.\nGranja Riesgo principal de incendio y potenciales de paso. II o III\nRiesgo secundario derivado de la pérdida de\nsuministro eléctrico provocando posibles\ndesperfectos por falla de controles de ventilación y\nde suministro de alimentos para los animales.\nTanques de agua elevados: metálicos Daño limitado a objetos expuestos en el punto de III\nConcreto con elementos metálicos incidencia del rayo o sobre su trayectoria a tierra, así\nsalientes. como posibles daños al equipo de control de flujo de\nagua.\nEdificios de servicios tales como: Daño a las instalaciones eléctricas, y pánico. II\naseguradoras, centros comerciales, Falla de dispositivos de control, por ejemplo alarmas.\naeropuertos, puertos marítimos, centros Pérdida de enlaces de comunicación, falla de\nde espectáculos, escuelas, computadoras y pérdida de información.\nestacionamientos, centros deportivos,\nestaciones de autobuses, estaciones de\ntrenes, estaciones de tren ligero o\nmetropolitano.\nHospital Falla de equipo de terapia intensiva. II\nAsilos Daño a las instalaciones eléctricas y pánico.\nReclusorio Falla de dispositivos de control, por ejemplo alarmas.\nPérdida de enlaces de comunicación, falla de\ncomputadoras y pérdida de información.\nIndustria, tales como: Efectos diversos dependientes del contenido, I o II\nmaquinas herramientas, ensambladoras, variando desde menor hasta inaceptable y pérdida\ntextil, papelera, manufactura, de producción.\nalmacenamiento no inflamable, fábrica\nde conductores, fábrica de\nelectrodomésticos, armado equipo de\ncómputo, muebles, artefactos\neléctricos, curtidurías, agrícola,\ncementeras, caleras, laboratorios y\nplantas bioquímicas, potabilizadoras.\nMuseos y sitios arqueológicos Pérdida de vestigios culturales irremplazables II\nTelecomunicaciones Interrupciones inaceptables, perdidas por daños a la I\nelectrónica, altos costos de reparación y perdidas\neconómicas por falta de continuidad en el servicio.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n19/117\nNOTA- El nivel de protección I es el de mayor protección y el nivel de protección IV es el de menor protección.\n4.3 Diseño del sistema externo de protección SEPTE\nLos elementos que conforman a un SEPTE son los siguientes:\na) Terminales aéreas;\nb) conductores de bajada; y\nc) sistema de puesta a tierra.\nEl número y ubicación de las terminales aéreas de un SEPTE dependen del nivel de protección\nseleccionado y de la aplicación del método de la esfera rodante, indicado en 4.3.1.\nEl número y ubicación de los conductores de bajada dependen del tipo de sistema de protección\nseleccionado, que puede ser aislado o no aislado.\nEl número de los electrodos de puesta a tierra (ya sea individual o en arreglo) es el que determina el\ncumplimiento del valor de resistencia de puesta a tierra indicado en 4.3.4.\n4.3.1 Método de la esfera rodante\nEl método de la esfera rodante consiste en rodar una esfera imaginaria sobre tierra, alrededor y por\nencima de la instalación a proteger o cualquier otro objeto en contacto con la tierra, capaz de actuar\ncomo un punto de intercepción de la corriente de rayo. La esfera imaginaria debe rodarse (desde el nivel\nde tierra) hacia la estructura a proteger e instalar una terminal aérea en el primer punto de contacto con\nla estructura, véase figura 6.\nEsta primera terminal aérea se conoce como pivote, cuya altura debe ser suficiente para que la esfera\nno toque la estructura cuando ésta se apoye sobre tierra y sobre la punta de la terminal aérea pivote.\nUna vez especificado el primer punto de sacrificio para la corriente de rayo, debe rodarse la esfera por\nencima de la terminal aérea pivote y hacia el techo de la estructura e instalarse una terminal aérea de\nintercepción en todos aquellos puntos donde la esfera imaginaria toque la estructura o edificio a\nproteger, véase figura 6. Este proceso debe mantenerse hasta cubrir la totalidad del edificio o estructura\na proteger. El espacio comprendido bajo el rodamiento de la esfera representa el volumen protegido.\nEn caso de no poder utilizar un método gráfico para rodar la esfera rodante imaginaria, como el descrito\nen el párrafo anterior, pueden utilizarse las ecuaciones indicadas en el Apéndice A para definir la altura,\nposición de las terminales aéreas de intercepción de la corriente de rayo y el área protegida.\nr s r s\nr Terminal aérea pivote\ns\nr\ns\nESTRUCTURA ESTRUCTURA\nA A\nPROTEGER PROTEGER\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n20/117\nr es el radio de la esfera rodante\ns\nFIGURA 6.- Aplicación del método de la esfera rodante para definir la altura y posición de las\nterminales aéreas de intercepción de rayo\nPor su característica volumétrica, el método de la esfera rodante puede aplicarse sobre cualquier\nestructura. El radio de la esfera rodante r se indica en la tabla 3. Este radio se selecciona de acuerdo\ns\ncon el nivel de protección recomendado en la tabla 2.\nTABLA 3.- Altura de las terminales aéreas verticales de acuerdo con el nivel de protección para el\nmétodo de la esfera rodante\nNivel de\nRadio de la esfera rodante rs y su Altura de la terminal aérea a partir del plano a proteger\ncorrespondiente valor de corriente de rayo i (h)\nprotección\nrs (m) i (kA) m\nI 20 3 ≤ 20\nII 30 6 ≤ 30\nIII 45 10 ≤ 45\nIV 60 16 ≤ 60\nNOTA - La corriente i (kA) se calcula de acuerdo al Apéndice A, para el radio rs (m) correspondiente. Esta corriente\nrepresenta el valor mínimo al cual el nivel de protección ofrece una protección eficiente.\nLa tabla 4 muestra la probabilidad de incidencia de rayos medidos en un cierto tiempo (ocurrencia).\nEstos valores de incidencia para la corriente de rayo permiten estimar la eficiencia de un SEPTE,\nindicado en la tabla 5.\nTABLA 4.- Probabilidad de incidencia del rayo de las corrientes de rayo\n1 % de los rayos exceden los 200 kA\n10 % de los rayos exceden los 80 kA\n50 % de los rayos exceden los 28 kA\n90 % de los rayos exceden los 8 kA\n98 % de los rayos exceden los 3 kA\nTABLA 5.- Eficiencia del SEPTE de acuerdo con el nivel de protección\nNivel de protección Eficiencia del SEPTE\nI 98 %\nII 95 %\nIII 90 %\nIV 80 %\nEn la evaluación de la protección con el método de la esfera rodante, la altura máxima efectiva de la\nterminal aérea a partir del plano a proteger es igual al radio utilizado para la esfera rodante como se\nmuestra en la figura 7. El espacio de protección de la terminal aérea puede apreciarse en la figura 8.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n21/117\nAAA\nrrrsss\nrrr\nsss\nhhhttt\nhhh\nttt\n111\nrrrsss\n222 rrrsss\nOOO CCC\n111\n(a) h = r (b) h > r\nt s t s\n1 espacio a proteger\n2 plano de referencia\nrs radio de la esfera rodante, de acuerdo a la tabla 3\nOC longitud del área a protegerse\nA punto más alto de la terminal aérea vertical u horizontal\nht altura de la terminal aérea sobre el plano de referencia\nLa longitud h - r en la opción (b) no proporciona protección adicional.\nt s\nFIGURA 7.- Altura máxima efectiva de una terminal aérea a partir del plano a proteger\nTTTeeerrrmmmiiinnnaaalll aaaééérrreeeaaa vvveeerrrtttiiicccaaalll\nrrrsss rrr\nsss\nrrrr TTTTeeeerrrrmmmmiiiinnnnaaaallll aaaaéééérrrreeeeaaaa hhhhoooorrrriiiizzzzoooonnnnttttaaaallll\nssss\nhhhttt hhhhtttt\nPPPPPooooosssssttttteeeee dddddeeeee sssssooooopppppooooorrrrrttttteeeee\nhhhhtttt\nrrrr\nssss\nrrrr\nssss\n(a) (b)\nrs radio de la esfera rodante, de acuerdo a la tabla 3\nht altura de la terminal aérea sobre el plano de referencia\nFIGURA 8.- Espacio de protección (volumen bajo las líneas discontinuas) de una terminal aérea\n(a) vertical y (b) horizontal obtenido mediante el método de la esfera rodante\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n22/117\n4.3.2 Terminales aéreas\nLas terminales aéreas pueden ser:\na) Elementos metálicos verticales.\nb) Cables aéreos tendidos horizontalmente.\nc) Una combinación de ambos.\nLas terminales aéreas deben cumplir con las especificaciones indicadas en el capitulo 6, y pueden\nutilizarse en un SEPTE aislado o no aislado.\nEl arreglo de las terminales aéreas debe cumplir con los requisitos indicados en la tabla 3.\n4.3.2.1 Terminales aéreas en SEPTE aislado\nUn SEPTE aislado debe utilizarse cuando la circulación de la corriente de rayo cause daño a la estructura\ny exista el riesgo de fuego o explosión ya sea por efecto térmico o arco eléctrico. Para el primer caso la\nseparación entre los elementos del SEPTE y los elementos de la estructura a proteger recubierta con\nmaterial inflamable o combustible deben ser como mínimo de 0,1 m; para el segundo caso, es necesario\ncumplir con los requisitos de la sección 4.3.3.4 para la distancia de seguridad.\n4.3.2.2 Terminales aéreas en SEPTE no aislado\nUn SEPTE no aislado debe cumplir con los requisitos de unión equipotencial indicados en 4.4.1.\n4.3.2.3 Número y ubicación de terminales\nExisten elementos de la estructura o edificio que por ser metálicos y estar por encima de los objetos a\nproteger pueden considerarse en el diseño como terminales aéreas naturales para interceptar la\ncorriente de rayo, a pesar de no haber sido diseñados para tal fin. Estos elementos naturales pueden\nser, hojas metálicas, ornamentaciones, barandillas, tubos metálicos, etc., generalmente ubicados en\ntechos y fachadas, y deben cumplir las condiciones siguientes:\na) Eléctricamente continuos en todas sus partes.\nb) No tener revestimientos de material aislante.\nc) Estar sólidamente conectados al sistema de puesta a tierra.\nd) Cumplir con las especificaciones en el capitulo 6.\nLa probabilidad del número de impactos sobre las terminales aéreas es mayor con su altura,\naumentando también la probabilidad de interponerse en la trayectoria de rayos de mayor intensidad. Por\nlo tanto, es recomendable que la altura de las terminales esté limitada a 3 m por encima del objeto a\nproteger, verificando en todo momento la cobertura de protección en el diseño.\nEl número y ubicación de las terminales aéreas deben calcularse de acuerdo con su posición y nivel de\nprotección, como se indica en 4.3.1. En general, para cualquier edificio o estructura, existen dos niveles\nde referencia en donde debe aplicarse la esfera rodante: (a) el nivel del techo y (b) el nivel del piso\nalrededor del edificio o estructura, como se indica en forma genérica en la figura 6. El cálculo del\nnúmero y ubicación de las terminales aéreas deben cumplir los siguientes puntos, de acuerdo con la\naltura del edificio o estructura:\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n23/117\n1) Cuando la altura del edificio o estructura sea menor que 20 m, el número y\nubicación de las terminales aéreas en el techo del edificio obtenidas al rodar la\nesfera rodante correspondiente al nivel de protección, es suficiente para asegurar la\nprotección deseada.\n2) Cuando la altura del edificio o estructura sea mayor que 20 m pero menor o igual\nque 60 m, deben instalarse, adicional a las terminales aéreas en el nivel del techo\n(obtenidas al rodar la esfera rodante correspondiente al nivel de protección),\nconductores horizontales alrededor del edificio formando lazos cerrados a cada 20\nm de altura, como se indica en 4.3.3.3.2 y la figura 14.\n3) Cuando la altura del edificio o estructura sea mayor que 60 m, las terminales\naéreas en el nivel del techo deben calcularse con un nivel I de protección.\nAdicionalmente, deben instalarse conductores horizontales (anillos equipotenciales)\nalrededor del edificio formando lazos cerrados por lo menos a cada 45 m de altura,\nen forma similar a lo indicado en la figura 14.\n4) Cuando el edificio o estructura sea de acero estructural eléctricamente continuo,\nno es necesario instalar los conductores horizontales (anillos equipotenciales)\nmencionados en los incisos anteriores; en este caso, es suficiente asegurar la\nconexión entre los cimientos de la estructura y el SPT.\nNOTA - Para el caso de fachadas a base de elementos metálicos, éstos pueden utilizarse como\nterminales aéreas naturales, siempre y cuando cumplan con lo establecido en el capítulo 6, por lo que\nno es necesario utilizar los conductores horizontales (anillos equipotenciales) cerrados alrededor del\nedificio.\n5) Para el caso de estructuras (como las torres de telecomunicaciones) con alturas\nhasta 60 m, debe instalarse como mínimo una terminal aérea en la parte más alta\nde la misma, con una altura mínima de 2 m sobre los objetos o equipos\n(generalmente antenas) más altos adheridos a la torre y a una separación como\nmínimo de 0,8 m de dichos objetos o equipos. Cuando dichos objetos o equipos se\nencuentren fuera del cuerpo de la torre (principalmente en partes intermedias de la\ntorre) y ésta tenga una altura mayor que 60 m, deben utilizarse terminales aéreas\nhorizontales adicionales, como se muestra en la figura 9. La distancia mínima de\nseparación entre la terminal aérea horizontal y los objetos o equipos a proteger\ndebe ser de 0,8 m. Véase figura 9.\n6) El criterio de ubicación de terminales aéreas horizontales indicadas en el inciso (5)\ndebe aplicarse para la protección de equipo instalado sobre la parte exterior de\nparedes y muros de edificios (por ejemplo, video cámaras) cuando dicho equipo\nquede fuera del volumen de protección al rodar la esfera rodante desde el suelo\nhasta el edificio o estructura.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n24/117\nTerminal aérea\nTerminal aérea\nVertical\nHorizontal\nAd > 0,8 m Ad > 0,8 m\nTerminal aérea\nHorizontal\nAntenas\nA d > 0,8 m\nTorre\nFIGURA 9.- Arreglo típico de ubicación de terminales aéreas verticales y horizontales para torres\n4.3.3 Conductores de bajada\nSe permite que el conductor de bajada se forme por alguno de los elementos siguientes:\na) solera;\nb) barra redonda;\nc) cable;\nd) acero estructural o de refuerzo (componente natural).\nLos conductores de bajada deben cumplir con las especificaciones indicadas en el Capitulo 6.\n4.3.3.1 Requisitos\nEn el diseño del SEPTE, los conductores de bajada deben cumplir con lo siguiente:\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n25/117\n1) Distribuirse uniformemente a lo largo del perímetro de la estructura o edificio\nmediante una configuración lo más simétrica posible.\n2) Conectarse a los elementos del sistema de puesta a tierra SPT a través de la\ntrayectoria más corta.\n3) Conectarse a las terminales aéreas y al SPT de manera firme y permanente.\n4) Ubicarse lo más alejado posible de circuitos eléctricos, electrónicos, de equipo con\nriesgo de fuego o explosión, accesos para el personal y de puertas y ventanas.\n4.3.3.2 Conductores de bajada naturales\nLas partes de una estructura que pueden considerarse como conductores de bajada naturales son las\nsiguientes:\na) Elementos metálicos estructurales (columnas y trabes) de la estructura.\nb) El acero de refuerzo de la estructura siempre y cuando cuente con uniones\nmecánicas o soldadas, excepto para elementos prefabricados.\nLa figura 10 muestra un ejemplo de conductores de bajada naturales en una estructura de concreto con\nacero de refuerzo para uso industrial. Al igual que para los conductores de bajada dedicados como los\nque se indican en 4.3.3, el conductor de bajada natural debe conectarse con las terminales aéreas y\ncon el sistema de puesta a tierra.\n1\n2 3 4\n1\n2\n1 conductor del SEPTE en pasamuro\n2 columna de concreto con acero de refuerzo\n3 muro de concreto con acero de refuerzo\n4 cimentación con acero de refuerzo\nFIGURA 10.- Conductores de bajada naturales utilizando el acero de refuerzo de las\ncolumnas de concreto en una estructura o edificio\n4.3.3.3 Trayectorias de los conductores de bajada y radios de curvatura\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n26/117\nLas rutas ubicadas en zonas de tránsito de personas deben evitarse como se indica en las figuras 11 y\n11a, y debe cumplirse la distancia mínima de seguridad, como se indica en la figura 12, para el caso en\nque la ruta indicada en la figura 11 no pueda realizarse.\nNo recomendado Recomendado\nFIGURA 11.- Ruta recomendada para conductores de bajada en edificios con geometrías\ncomplejas como la indicada con tránsito de personas\nL\ns distancia de seguridad\nl longitud del conductor de bajada\nNOTA - La altura de la persona con la mano alzada se considera de 2,5 m\nFIGURA 11a.- Distancia de seguridad para el caso de un conductor de bajada en edificios con\ngeometrías complejas\nLa posición y distancia entre los conductores de bajada en las estructuras o edificios deben cumplir con\nla distancia mínima de seguridad indicada en 4.3.3.4.\nEl radio de curvatura del conductor de bajada en trayectorias verticales y horizontales debe ser mayor o\nigual a 200 mm. La figura 12 muestra el tratamiento de los radios de curvatura del conductor de\nbajada.\nLa figura 13 muestra la trayectoria que debe seguir el conductor de bajada en marquesinas y pretiles. La\nseparación d debe cumplir la distancia de seguridad conforme a lo indicado en 4.3.3.4.\n2\nNOTA - considerar el efecto de la ranura en las propiedades mecánicas del mástil.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n27/117\nm\nr= 200 mm\nm\n0\n0\n0\n1\nmm001\nCONDUCTOR A\nTERMINAL AÉREA\n19 mm\nmm\nr= 200 mm\nmm\n00\n00\n00\n11\n.Rr = 200 mm\nCABLE A BAJADA\nmm001\nCONDUCTOR A\nTERMINAL AÉREA\n19 mm\n.Rr = 200 mm\nCABLE A BAJADA\nr radio mínimo de curvatura.\nFIGURA 12.- Arreglo típico y dimensiones mínimas para la trayectoria de un conductor de bajada\ncumpliendo el radio de curvatura para un mástil soporte de una terminal\ndd\n11\nSS\ndd 22\ndd33\nBB AA\nL = d + d + d\n1 2 3\nFIGURA 13.- Trayectorias para los conductores de bajada del SEPTE en marquesinas y pretiles\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n28/117\n4.3.3.3.1 Terminales aéreas y conductores de bajada para un sistema externo de protección SEPTE\naislado\nLas terminales aéreas y conductores de bajada deben mantener la distancia de seguridad s a las partes\nmetálicas de la instalación y deben cumplirse los siguientes puntos, según sea el caso:\na) Si las terminales aéreas son independientes y separadas de la estructura, debe\nutilizarse cuando menos un conductor de bajada por cada terminal aérea.\nb) Si las terminales aéreas son independientes y montadas en forma aislada de la\nestructura, debe utilizarse cuando menos un conductor de bajada por cada\nterminal aérea.\nc) Si las terminales aéreas forman una red de conductores horizontales y están\nmontadas en mástiles separados de la estructura, debe instalarse por lo menos un\nconductor de bajada por cada mástil soporte.\nd) Si las terminales aéreas forman una red de conductores horizontales y están\nmontadas de forma aislada sobre la estructura, debe instalarse por lo menos un\nconductor de bajada por cada mástil soporte.\ne) A nivel de suelo, los conductores de bajada deben interconectarse al SPT. Para el\ncaso de un solo conductor de bajada el SPT debe estar formado por al menos un\narreglo de 3 electrodos y conforme a lo indicado en 4.3.4\n4.3.3.3.2 Terminales aéreas y conductores de bajada para un sistema externo de protección SEPTE\nno aislado\nLas terminales aéreas y los conductores de bajada deben estar conectados a nivel de techo. A nivel de\nsuelo, los conductores de bajada deben interconectarse al SPT. Cuando las condiciones físicas del\nedificio o estructura no permitan esta conexión a nivel de suelo debe utilizarse el acero de refuerzo o\nestructural de la cimentación para lograr esta conexión. Además deben cumplirse los siguientes puntos,\nsegún sea el caso:\na) Si el SEPTE está formado por una sola terminal aérea, deben utilizarse dos o más\nconductores de bajada.\nb) Si el SEPTE está formado por conductores horizontales, deben utilizarse dos o más\nconductores de bajada.\nc) Cuando se utilicen dos conductores de bajada, éstos deben instalarse\ndiametralmente opuestos. Cuando se utilicen más de dos conductores de bajada,\néstos deben estar distribuidos alrededor del perímetro del espacio a proteger de tal\nmanera que el valor promedio de la distancia entre los contiguos no sea mayor que\nlos valores indicados en la tabla 6. Es recomendable un espaciamiento uniforme\nentre conductores de bajada. Los conductores de bajada deben estar ubicados\ncerca de cada una de las esquinas de la estructura, aplicando los criterios indicados\nen 4.3.3.2.\nd) Si la pared de la estructura está hecha de material inflamable, los conductores de\nbajada deben ubicarse a una distancia mayor a 0,1 m del elemento a proteger.\ne) Los conductores de bajada deben conectarse con los conductores horizontales\nalrededor de la estructura o edificio definidos en 4.3.2.3 incisos 2) y 3).\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n29/117\n22\n11\n22\n66\n33\n44\n44\n55\n1 terminal aérea\n2 terminal aérea horizontal\n3 conductor de bajada\n4 conductor de anillo equipotencial\n5 SPT\n6 conexión de terminales áreas y conductores de bajada a nivel de techo\nNOTA - Se indica una sola terminal aérea vertical por motivos de claridad en el dibujo.\nFIGURA 14.- Arreglo físico representativo de la conexión entre terminales aéreas, conductores de bajada\ny un arreglo cerrado del sistema de puesta a tierra en un edificio con diferentes niveles\nen el techo y para un sistema no aislado de protección\nLa distancia de separación d entre conductores de bajada contiguo debe cumplir con los requisitos\n0\nindicados en la tabla 6.\nTABLA 6.- Distancia promedio de separación entre los conductores de bajada\ncontiguo de acuerdo al nivel de protección\nNivel de Distancia promedio\nprotección m\nI 10\nII 15\nIII 20\nIV 25\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n30/117\n4.3.3.4 Distancia de seguridad\nLa distancia de seguridad s debe calcularse de acuerdo a la siguiente ecuación:\nk\ns =k c l (4-6)\ni k\nm\nd ≥ s\nEn donde:\ns es la distancia de seguridad, en m;\nd es la distancia entre los elementos a evaluar, en m;\nki depende del nivel de protección seleccionado del SEPTE, véase tabla 7.\nkc depende de la configuración dimensional, véase figuras 15, 16 y 17\nkm depende del material de separación (aire o sólido), véase tabla 8.\nl es la longitud del conductor de bajada desde el punto de ubicación del elemento a evaluar a tierra, en m.\nTABLA 7.- Valores de k para el efecto de proximidad de las instalaciones y el SEPTE\ni\nNivel de Coeficiente\nprotección ki\nI 0,1\nII 0,075\nIII y IV 0,05\nTABLA 8.- Valores de k para el efecto de proximidad de las instalaciones y el SEPTE\nm\nMaterial de Coeficiente\nseparación km\nAire 1,0\nSólido 0,5\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n31/117\nSS\nIInnssttaallaacciióónn oo\nLLíínneeaa ddee mmeettaall\nCCoonndduuccttoorr ddee bbaajjaaddaa L l\nLLaazzoo\nBBaarrrraa\nccoonneeccttoorraa\nk =1\nc\ns distancia de seguridad, en m\nL longitud del conductor de bajada desde el punto de ubicación del elemento a evaluar a tierra, en m\nFIGURA 15.- Valor del coeficiente k\nc\npara un o dos conductores de bajada\nSS\nLLaazzoo lL\nk = 0,66\nc\ns distancia de seguridad, en m\nL longitud del conductor de bajada desde el punto de ubicación del elemento a evaluar a tierra, en m\nFIGURA 16.- Valor del coeficiente k\nc\npara tres o cuatro conductores de bajada\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n32/117\nSS\nLLaazzoo\nll\nk = 0,44\nc\ns distancia de seguridad, en m\nl longitud del conductor de bajada desde el punto de ubicación del elemento a evaluar a tierra, en m\nFIGURA 17.- Valor del coeficiente k\nc\npara más de cuatro conductores de bajada\n4.3.4 Sistema de puesta a tierra (SPT)\nDesde el punto de vista de protección contra tormentas eléctricas debe utilizarse un SPT que minimice\nlos potenciales de paso y contacto para reducir riesgos de electrocución y la formación de arcos\nlaterales entre partes metálicas que pongan en peligro al personal y al equipo en la trayectoria de los\nconductores de bajada.\nEl SPT debe integrarse por un arreglo de 3 electrodos por cada conductor de bajada cuando éstos no se\ninterconecten entre sí por medio de un conductor enterrado. Cuando los electrodos de puesta a tierra de\nlos conductores de bajada se interconecten entre sí mediante un conductor enterrado puede utilizarse\nun arreglo de uno o más electrodos de puesta a tierra.\nEl SPT debe integrar, incluir e interconectar todos los sistemas dentro de la instalación (SPTE, sistemas\nde energía eléctrica, sistemas de telecomunicaciones, entre otros). Véase 4.4.1 unión equipotencial.\nCon el fin de mantener la elevación de potencial del SPT a niveles seguros, se recomienda que el valor\nde la resistencia de puesta a tierra se mantenga en niveles no mayores que 10 Ω. Este valor de\nresistencia debe cumplirse para cada arreglo de 3 electrodos por conductor de bajada, cuando éstos no\nse encuentren interconectados.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n33/117\nLos elementos que deben formar un SPT son:\n- Electrodos de puesta a tierra.\n- Conductores desnudos para unir los electrodos.\n- Conexiones soldables.\n- Registros\n4.3.4.1 Electrodos de puesta a tierra\nEn general, un electrodo de puesta a tierra puede ser de cualquier tipo y forma, siempre y cuando\ncumpla con los requisitos siguientes:\na) Ser metálico.\nb) Tener una baja resistencia de puesta a tierra, como el que se establece en 4.3.4.\nc) Cumplir con las características indicadas en el Capítulo 6.\nd) Sus componentes no deben tener elementos contaminantes al medio ambiente.\ne) Para los formados por varias hojas metálicas, éstas deben unirse por medio de\nsoldadura.\n4.3.4.2 Electrodos de puesta a tierra comunes\nLos electrodos de puesta a tierra utilizados son los siguientes:\na) Verticales (varillas, tubos, conductores planos).\nb) Horizontales (tubos, cables o conductores planos colocados en forma radial o en\nanillo).\nc) Los formados por los cimientos de las estructuras (naturales).\nd) Placas y mallas.\n4.3.4.3 Diseño del SPT\nLos factores que deben considerarse para el diseño de un SPT, son:\na) El estudio del terreno, resistividad. Véase Apéndice B;\nb) Área disponible;\nc) Los aspectos físicos, como obstrucciones, rocas y otros servicios o elementos\nenterrados; y\nd) La agresividad del suelo sobre los materiales del SPT (corrosión). Véase capítulo\n6.\nLos arreglos prácticos para el SPT que pueden utilizarse dependen del espacio disponible y de las\ncaracterísticas eléctricas del suelo. Las figuras 18, 19 y 20 muestran algunos arreglos típicos que\npueden utilizarse como electrodos de puesta a tierra conectados a los conductores de bajada.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n34/117\n1m > 2 L\na)\n> 2 L\nElectrodo horizontal\nde puesta a tierra\nVI\nREGISTRO\n1m\nb)\nVI\nVI\n2L\n2L\nIV2L\nVI\n1m\nLazo de interconexión entre\nelectrodos de puesta a tierra\nc) en cada conductor de bajada\n( electrodo horizontal de\npuesta a tierra )\nRegistro\nVI\n1m > 2 L\na)\n> 2 L\nElectrodo horizontal\nde puesta a tierra\nRegistro\nVI\nREGISTRO\n1m\nb)\nVI\nVI\n2L\n2L\nIV2L\nVI\n1m\nLazo de interconexión entre\nelectrodos de puesta a tierra\nc) en cada conductor de bajada\n( electrodo horizontal de\npuesta a tierra )\nRegistro\nVI\nRegistro\na) arreglo de conductores horizontales y elementos verticales;\nb) arreglo en triángulo equilátero con elementos verticales;\nc) electrodo vertical de puesta a tierra interconectado a otros electrodos de puesta a\ntierra;\nL longitud del electrodo de puesta a tierra vertical.\nFIGURA 18.- Vista de planta de los arreglos típicos para formar el electrodo de puesta a tierra\nque conecta a cada conductor de bajada del SEPTE\n1m 2L 2L VI VI VI\nRegistro\nL longitud del electrodo de puesta a tierra vertical.\nFIGURA 19.- Vista de planta de los arreglo del SPT recomendado para áreas con tránsito de personas en\ncaso de no poder instalar una capa superficial de alta resistividad\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n35/117\n≥1m ≥2L\nI\nh ≥ 0,6 m\nL\nRegistro\nh altura\nL longitud del electrodo de puesta a tierra vertical\nFIGURA 20.- Vista lateral de enterramiento de los electrodos verticales y horizontales de puesta a tierra\n4.3.4.4 Factores para un SPT\nLos factores que deben considerarse para la instalación de un SPT son:\na) La longitud de los electrodos verticales debe ser no menor que 2,40 m.\nb) La distancia mínima de separación entre electrodos verticales de puesta a tierra\ndebe ser el doble de su longitud.\nc) El punto de conexión sobre el nivel del suelo entre los conductores de bajada y los\nelectrodos de puesta a tierra debe ser permanente por medio de un proceso de\nsoldadura exotérmica, véase figura 20.\nd) Debe instalares un registro por cada conductor de bajada para medición,\nverificación y mantenimiento del SPT con las siguientes dimensiones mínimas 32\ncm x 32 cm x 32 cm.\ne) Los electrodos de puesta a tierra deben interconectarse entre sí mediante\nconductores sin aislamiento horizontales enterrados, por medio de un proceso de\nsoldadura exotérmica, formando una trayectoria lo más cerrada posible alrededor\nde la estructura, véase figura 21.\nf) Debe tenerse especial cuidado en la unión de los elementos del SPT para lograr una\ncompatibilidad galvánica entre los materiales.\ng) Los electrodos horizontales de puesta a tierra deben instalarse a una distancia de\n1,0 m o mayor que la estructura y a profundidades de 0,6 m o mayores.\nh) La selección del arreglo del SPT depende de la resistividad del suelo y de las\nlimitaciones prácticas encontradas en el área de interés.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n36/117\ni) Los electrodos horizontales de puesta a tierra deben instalarse preferentemente por\ndebajo de cualquier conjunto de cables directamente enterrados, cables en\ncanalizaciones o tuberías pertenecientes a servicios que entran o salen de la\nestructura y no deben conectarse en su trayectoria a conductores enterrados en el\nsuelo pertenecientes a otros servicios.\nj) Cuando se tengan diferentes estructuras en una misma área pertenecientes a\ndiferentes propietarios, debe instalarse un SPT para cada estructura y evaluar su\nconexión, dependiendo de si las instalaciones comparten servicios o no.\nk) Para el caso en que exista una elevada concentración de personas en terreno\nnatural adyacente a la estructura, deben instalarse arreglos adicionales al SPT,\nvéase figura 19.\nl). Si el área adyacente a la estructura está cubierta por una capa de asfalto o\nconcreto de por lo menos 0,10 m las personas estarán protegidas contra el riesgo\nde electrocución, por lo que no es necesaria la instalación de arreglos adicionales\ncomo el descrito en el punto anterior.\nm) La interfase tierra-aire de los electrodos de puesta a tierra debe protegerse contra\nla corrosión en el área debido a la reacción diferencial.\n4.3.4.5 Métodos prácticos para mejorar la eficiencia de un SPT\nLa tubería principal del servicio de agua puede interconectarse con él o los elementos del SPT, siempre\ny cuando sea metálica, se encuentre enterrada en el suelo, se conecte al SPT principal, forme parte de\nla unión equipotencial y no tenga discontinuidades generadas por partes aislantes entre tramos de\ntuberías. Las tuberías de gas no deben, bajo ninguna circunstancia, ser utilizadas como un electrodo de\npuesta a tierra\nLos cimientos de edificios o estructuras pueden utilizarse como electrodos de puesta a tierra (conocidos\ncomo naturales), los cuales representan un medio auxiliar o complementario de disipación del sistema\nprincipal (SPT). La conexión entre ambos sistemas debe ser permanente. Los cimientos de edificios o\nestructuras pueden utilizarse como el sistema principal del SPT, siempre y cuando haya sido diseñado y\nconstruido para tal fin.\nEl uso de rellenos químicos representa una alternativa para reducir la resistencia de puesta a tierra en\naquellos lugares con resistividades del suelo elevadas. Estos rellenos químicos deben ser inertes al\nmedio ambiente y no dañar a los elementos del SPT por efecto de corrosión.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n37/117\nCCCooonnnddduuuccctttooorrr hhhooorrriiizzzooonnntttaaalll\ndddeee pppuuueeessstttaaa aaa tttiiieeerrrrrraaa\neeennn aaannniiillllllooo\nRRReeegggiiissstttrrrooo pppaaarrraaa eeellleeeccctttrrrooodddooo\ndddeee pppuuueeessstttaaa aaa tttiiieeerrrrrraaa\nTTaappaa ddee RReeggiissttrroo\nTTaappaa ddee RReeggiissttrroo\nRReeggiissttrroo\nRReeggiissttrroo\n3322 ccmm mmiinn.. 333222cccmmm\nmmmiiinnn...\n3322 ccmm mm\niinn..\n3322cc mm mmiinn..\n3322 ccmm mmiinn.. 3322 ccmm mmiinn..\nEEEllleeeccctttrrrooodddooo vvveeerrrtttiiicccaaalll EElleeccttrrooddoo vveerrttiiccaall\ndddeee pppuuueeessstttaaa ddee ppuueessttaa\naaa tttiiieeerrrrrraaa aa ttiieerrrraa\nDetalle típico de registro para electrodo de puesta a tierra\nFIGURA 21.- Diagrama de conexión de los electrodos de puesta a tierra mediante una trayectoria\ncerrada alrededor de la estructura o instalación con registros en las esquinas\n4.3.4.6 Resistencia de puesta a tierra\nEl valor de la resistencia en el diseño del arreglo del SPT debe ser menor o igual a 10 Ω.\nPara el caso en el que se tengan sistemas de puesta a tierra para diferentes servicios existentes dentro\nde una misma instalación (sistema de energía eléctrica, sistema de telecomunicaciones, etc.) la\nresistencia de puesta a tierra del SPT antes de la conexión con los sistemas existentes debe ser menor\no igual a 10 Ω.\nAntes de diseñar el SPT debe obtenerse la resistividad del suelo, tal y como se indica en el Apéndice B.\nLa resistencia de puesta a tierra obtenida en el diseño siempre debe verificarse por medio de mediciones\nen campo, aplicando la metodología establecida en el Apéndice C.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n38/117\n4.3.4.7 Electrodos de puesta a tierra en suelos de alta resistividad\nCuando el suelo es rocoso, resulta muy difícil y costoso obtener valores bajos de resistencia de puesta\na tierra mediante un SPT como el indicado en 4.3.4.4, debido a los problemas en la obtención de la\nprofundidad de enterramiento, por lo que en este caso no aplica el valor máximo de 10 Ω. En este caso,\ndebe tenerse especial cuidado de obtener una superficie equipotencial para reducir las diferencias de\npotencial que pongan en riesgo a las personas y al equipo. Algunas medidas que pueden adoptarse para\neste tipo de suelos son:\na) Arreglo de electrodos horizontales y verticales de puesta a tierra formando un lazo\ncerrado alrededor de la estructura a la profundidad que el suelo lo permita e\ninterconectarlo con el acero de refuerzo o estructural de la instalación. Deben\nevitarse en lo posible arreglos con trayectorias abiertas. En caso de que no sea\nposible enterrar dicho arreglo, éste debe ubicarse en contacto directo sobre la\nsuperficie del suelo rocoso, con una cubierta de concreto con el objeto de evitar\nque las personas tengan un contacto directo con el conductor y ofrecer una\nprotección contra daño mecánico y condiciones ambientales.\nb) Utilizar el acero de refuerzo de los cimientos de la estructura como el SPT.\nc) Instalar un SPT auxiliar en zonas con suelos no rocosos o con resistividades más\nbajas cercanos a la instalación y conectarlo al SPT de la instalación mediante\nconductores enterrados de conexión. Se recomienda, al igual que en el inciso (a),\nrecubrir los conductores de conexión con concreto cuando sea imposible\ninstalarlos bajo el suelo.\nd) Debe considerarse la utilización de electrodos profundos para los casos en que\nsea imperativo obtener un valor de resistencia de puesta a tierra menor que 10 Ω.\n4.3.4.8 Reducción del peligro de choque eléctrico\nLa circulación de la corriente en los conductores de bajada y en los elementos del sistema de puesta a\ntierra puede producir condiciones y/o gradientes peligrosos que pueden poner en riesgo la vida de los\nseres vivos por choque eléctrico. Con el objeto de reducir el peligro de choque eléctrico, deben\ncumplirse los requisitos siguientes:\na) Proveer una canalización no metálica con resistencia a la intemperie sobre la\nsuperficie del conductor de bajada con el objeto de reducir la posibilidad de\ncontacto accidental o incidental de los seres vivos.\nb) Un aviso de precaución debe instalarse con la siguiente leyenda: “PELIGRO:\nEVENTUAL CORRIENTE DE RAYO”. La canalización debe instalarse a una altura\nmínima de 2,0 m a partir del nivel de piso terminado y donde la sección\ntransversal del conductor de bajada represente un tercio del área interna de la\ncanalización.\nc) Unir eléctricamente (por debajo del nivel de piso) todos los elementos metálicos y\nacero de refuerzo de la estructura a proteger al SPT, mediante electrodos de\npuesta a tierra horizontales a una profundidad mínima de 0,6 m\nd) Instalar un arreglo del SPT como el indicado en la figura 19, o proveer una\nsuperficie de alta resistividad en la zona de tránsito de personas a través de una\ncapa de concreto de 0,10 m como mínimo o una capa de grava triturada\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n39/117\nintermedia de 0,10 m cómo mínimo entre el terreno natural y los elementos\nenterrados del sistema de puesta a tierra.\n4.3.4.9 Cálculo y mediciones del sistema de puesta a tierra\nRespecto al cálculo y mediciones del sistema de puesta a tierra, véase Apéndice C.\n4.4 Diseño del sistema interno de protección contra tormentas eléctricas SIPTE\n4.4.1 Unión equipotencial (UE)\nLa UE es un procedimiento de control y seguridad, mediante el cual se logra la igualación de los\nequipotenciales de todos o parte de los elementos metálicos de una instalación. Esta igualación de los\nequipotenciales se efectúa mediante la conexión física a un punto común.\nLa función de la unión equipotencial es reducir las diferencias de potencial generadas por rayo cuando\néste incide en los elementos de intercepción de un SEPTE, sobre o en las cercanías de la instalación o\nestructura. La diferencia de potencial puede producir la circulación de corrientes indeseables y la\ngeneración de arcos eléctricos con el riesgo de fuego y explosión en áreas peligrosas o bien algún daño\nfísico tanto a los seres vivos como al equipo.\nUna vez lograda la unión equipotencial a un punto común, debe realizarse una conexión entre dicho\npunto y la red del SPT de la instalación.\n4.4.1.1 Elementos para lograr la UE\nLos elementos que deben utilizarse para lograr la UE son los siguientes:\na) Conductores de unión. Los conductores se utilizan para interconectar dos partes\nmetálicas. La longitud de estos conductores de unión debe ser lo más corta\nposible y la sección transversal debe cumplir con los valores indicados en el\ncapitulo 6.\nb) Barras de unión. Las barras se utilizan para interconectar, mediante los\nconductores de unión, elementos metálicos de diversos sistemas (energía\neléctrica, telecomunicaciones, gas, agua, etc.), así como los elementos\nestructurales metálicos de la instalación a un solo punto de unión.\nc) Supresores de sobretensiones transitorias (SSTT). Estos supresores se utilizan en\nlos dos casos siguientes: 1) para la protección de equipo eléctrico o electrónico\nsensible y 2) donde no se permite el uso de conductores de unión, como por\nejemplo en la unión de dos piezas metálicas aisladas entre sí en tuberías de gas, y\npor restricciones del sistema de protección catódica.\n4.4.1.2 UE a nivel externo para un SEPTE aislado\na) Mástiles separados de la instalación a proteger\nLa UE entre los elementos del SEPTE aislado y la instalación a proteger debe\nrealizarse únicamente a nivel del suelo, véase figura 22. En esta figura se indica el\ndetalle genérico de conexión.\nb) Mástiles montados sobre la instalación a proteger\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n40/117\nLa UE entre los elementos del SEPTE aislado y la instalación a proteger debe\nrealizarse únicamente a nivel del suelo, véase figura 23. La distancia d indicada\no\nen 4.3.3.3.2 debe cumplirse y la distancia de seguridad “s” entre los elementos\nmetálicos del SEPTE, y la estructura a proteger debe estar de acuerdo con\n4.3.3.4.\nTermínales aéreas\nverticales\nConductor de bajada\nConductor de bajada\nver nota 1\nver nota 1\nRed de puesta a tierra\nRegistro para electrodo\nde puesta a tierra\nUnión equipotencial\nNOTAS\n1 Los detalles típicos de las conexiones al acero estructural de la instalación se indican en las figuras 25, 26\ny 27.\n2 La posición, altura y conexión de las terminales aéreas es representativa de la figura, no indica parámetros\nde diseño.\nFIGURA 22.- Ejemplo de un SEPTE aislado y separado de la estructura a proteger, en donde la\nunión equipotencial debe realizarse a nivel de tierra con la estructura a proteger\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n41/117\nAACCEERROO DDEE RREEFFUUEERRZZOO\nDDEELL EEDDIIFFIICCIIOO OO EESSTTRRUUCCTTUURRAA\nUUNNIIÓÓNN EEQQUUIIPPOOTTEENNCCIIAALL\nUUNNIIÓÓNN EEQQUUIIPPOOTTEENNCCIIAALL\nNOTA- Para el SEPTE aislado las terminales aéreas y los conductores de bajada deben respetar la distancia de\nseguridad “s” indicada en 4.3.3.4 de los elementos del SEPTE a la estructura.\nFIGURA 23.- Arreglo típico de la conexión para lograr la unión equipotencial\n4.4.1.3 UE a nivel externo: para un SEPTE no aislado\nCon un SEPTE no aislado como medio de protección, debe cumplirse los puntos de UE mínimos\nsiguientes:\n1.- Instalar 2 placas de unión como mínimo, adheridas al acero de refuerzo o perfil\nmetálico de la cimentación, colocadas diametralmente opuestas, tanto en azoteas\ncomo en la planta baja o sótano de la instalación, como preparación para la UE,\nactual o futura.\n2.- A nivel del techo, cuando la estructura a proteger esté parcial o totalmente\ncubierta por elementos metálicos, debe tenerse especial cuidado de lograr la UE\nentre los elementos del SEPTE y los elementos metálicos, con una conexión firme\ny continua al SPT a partir del punto de la UE. Tratándose de un SEPTE no aislado,\nlos elementos del SPTE en el nivel del techo deben interconectarse al acero de\nrefuerzo de la instalación. Véase figura 24.\n3.- A nivel del suelo, los elementos metálicos estructurales de la instalación deben\nconectarse al SPT, directamente o a través de placas o barras de unión. Véase\nfigura 24.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n42/117\n2\n1\n2\n6\n3\n4\n20 m.\n4\ndo\ndo\n5\n1 terminal aérea\n2 terminal aérea horizontal\n3 conductor de bajada\n4 conductor de anillo equipotencial\n5 SPT\n6 conexión de terminales aéreas y conductores de bajada a nivel de techo\nFIGURA 24.- Diagrama entre los elementos del SEPTE con el SPT, para lograr la UE en edificios\no estructura de 60 m o menor, construida de concreto armado o perfiles metálicos\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n43/117\nColumna de concreto armado\nVarilla de refuerzo\nestructural\nConexión soldable\nBarra de unión Conductor de cobre\nConexión soldable\nConexión soldable\na placa de tierra\nConductor de cobre\nConexión al S.P.T.\nZapata de concreto\nFIGURA 25.- Detalle típico de conexión al acero de refuerzo\nSoporte izquierdo Barra de unión\nsoldado\nConexión soldable\nFIGURA 26.- Detalle típico de conexión al acero de refuerzo (viga de acero)\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n44/117\nÁÁnngguulloo oo ccoolluummnnaa ddee aacceerroo\nCCoonneexxiióónn\nCCoonneexxiióónn ssoollddaabbllee\nBBaarrrraa ddee uunniióónn\nCCoonneexxiióónn aall SS..PP..TT..\nFIGURA 27.- Detalle típico de conexión al acero de refuerzo (ángulo)\nCuando las partes metálicas de la estructura (vigas y trabes de acero) se utilicen como conductores de\nbajada naturales, éstas pueden ser consideradas como un medio para lograr la UE, verificando que los\npuntos de unión entre trabes y columnas mantengan continuidad eléctrica y estén firme y\npermanentemente unidas al SPT.\nSi la instalación está formada de dos o más niveles, debe realizarse la UE en cada uno de los niveles\npara los equipos y elementos metálicos existentes, así como para los diferentes servicios que entran y\nsalen. Todas estas interconexiones para lograr la UE deben tener una conexión firme y lo más corta\nposible al SPT.\nLas partes metálicas que se encuentren fuera del volumen a proteger, que no cumplan con la distancia\nmínima de seguridad o que representen peligro de electrocución para el personal, deben conectarse a\nlos elementos del SEPTE utilizando la trayectoria más corta posible. En los lugares donde estas partes o\nelementos metálicos tengan una longitud considerable (cables, tubos, canaletas de agua pluvial,\nescaleras, entre otros) y su trayectoria sea paralela a los conductores de bajada o columnas de la\nestructura, deben interconectarse en cada extremo y a un intervalo promedio de 10 m a lo largo de su\ntrayectoria.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n45/117\nEquipo o elemento metálico\nubicado en el techo\nEscalera metálica\nTerminales aéreas\nOrilla del techo\nUnión equipotencial\nentre el equipo y el\nSEPTE\nNOTAS\n1 La posición y la altura de la terminal aérea son representativas del dibujo; no indica parámetros de\ndiseño\n2 El equipo o los elementos metálicos pueden ser, entre otros, aire acondicionado, tanque de gas, jaulas\nmetálicas de servicio, antenas de televisión, satelital y por cable, barandales, acero de refuerzo, etc.\nFIGURA 28.- Ejemplo ilustrativo de la UE en la parte externa a nivel del techo para un SEPTE no aislado\nLas instalaciones formadas por partes estructurales (de concreto con acero de refuerzo) de una sola\npieza (prefabricadas) y ensambladas en sitio de tal manera que no exista una continuidad eléctrica entre\nsus partes metálicas, no deben utilizarse como conductores de bajada naturales o como un medio para\nlograr la unión equipotencial.\nSi la instalación está hecha de material aislante (madera, tablaroca) y se tiene instalado un SEPTE, debe\nverificarse que se cumpla la distancia indicada en 4.3.3.4 entre los conductores de bajada y el material\nde la instalación, desde el punto requerido hasta el punto de UE a nivel del suelo.\nLa UE entre elementos metálicos (sea del SEPTE o no) con el sistema de protección catódica debe\nrealizarse con especial cuidado, bajo la supervisión del responsable del sistema de protección catódica,\ncon el fin de no afectar la operación de dicho sistema.\nEs importante realizar la UE entre las partes metálicas de los servicios que entran o salen de la\nestructura y el SPT. La omisión de la unión equipotencial puede someter a los elementos metálicos del\nservicio a posibles arcos eléctricos a través del suelo, aumentando el riesgo de daño y perforaciones.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n46/117\n4.4.1.4 UE a nivel interno\nLa figura 29 muestra un arreglo conceptual de la UE a nivel interno. El concepto de UE es radial, en\ndonde las barras de unión deben interconectarse entre sí, sin formar lazos cerrados y conectados\nfirmemente a la barra de unión maestra o principal, y ésta conectada al SPT principal.\nBBaarrrraa ddee uunniióónn ppaarraa\nppiissooss ssuuppeerriioorreess\nBBaarrrraa ddee ppuueessttaa aa ttiieerrrraa BBaarrrraa ddee ppuueessttaa aa ttiieerrrraa\nppaarraa bblliinnddaajjee ddee ccaabblleess ppaarraa oottrrooss eeqquuiippooss\nBBaarrrraa ddee ppuueessttaa aa ttiieerrrraa\nBBaarrrraa ddee nneeuuttrroo ((eeqquuiippooss eelleeccttrróónniiccooss))\nBBaarrrraa ddee ppuueessttaa\naa ttiieerrrraa pprriinncciippaall\nFIGURA 29.- Arreglo conceptual de la UE a nivel interno\nLa figura 30 muestra un arreglo típico para la UE a nivel interno de una instalación construida de\nconcreto armado o acero estructural, en donde los servicios entran en un solo punto, utilizando más de\nuna barra de unión para lograr la UE de las diferentes partes internas. Los requisitos siguientes deben\ncumplirse, los cuales están en la figura 30.\na) Las dos barras o placas de unión indican que se puede tener más de una barra de\nunión para lograr la UE a nivel interno, pero siempre interconectadas entre sí y al\nSPT. Este esquema se aplica particularmente para instalaciones de pequeñas\ndimensiones. Cuando la instalación es grande o larga, pueden instalarse dos o más\narreglos como el indicado en la figura 29 en forma independiente, sin ninguna\ninterconexión entre barras principales.\nb) Las conexiones de los diferentes servicios o elementos metálicos en cada barra de\nunión debe realizarse en forma radial (un solo punto), sin formar lazos cerrados\nentre servicios que puedan generar corrientes indeseables, como se indica en el\narreglo conceptual de la figura 29.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n47/117\nc) La conexión de los elementos metálicos en pisos intermedios (punto 9 de la figura\n30) puede ser directamente al acero de refuerzo o estructura metálica de la\ninstalación o a través de una o varias barras de unión instaladas en cada piso.\nd) Una barra de unión debe estar siempre localizada cerca del tablero principal de\nalimentación eléctrica, donde deben también conectarse los elementos metálicos\nde los servicios que entran o salen.\ns\ns\ns\n9\n11\nTV\nSSTT\n11\n10 17\n10\n15\n10 2 1\n6\n3\nG 5\n4\n6\n3\n13\n7 7\n8 8\n1 cable de acometida\n2 cables de puesta a tierra\n3 barras de unión, en donde la barra del lado derecho cumple la función de barra principal\n4 tubería metálica de agua.\n5 tubería metálica de gas.\n6 interconexión del medidor de gas.\n7 electrodo de puesta a tierra “natural” formado por los cimientos de la estructura.\n8 conexión de los cimientos a la barra principal\n9 acero de refuerzo entre pisos.\n10 tubería metálica dentro del edificio.\n11 acero de refuerzo de columnas.\n12 sistema de puesta a tierra SPT.\n13 medidor de energía eléctrica.\n14 SSTT.\ns distancia de seguridad.\nFIGURA 30.- Ejemplo de UE a nivel interno, en una estructura\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n48/117\n4.4.1.5 UE en instalaciones de telecomunicaciones\nLa figura 31 muestra un ejemplo de la UE para un sistema de telecomunicaciones con estructura de\nconcreto con acero de refuerzo (concreto armado). En este caso la barra de unión puede sustituirse por\nuna placa de mayor tamaño con la cantidad de barrenos suficientes para agrupar varios sistemas y\nlograr la UE de los diferentes servicios que entran.\nPara los servicios como energía eléctrica, gas, agua, telefonía, datos, entre otros, se recomienda que\ntengan un punto común de entrada o salida para facilitar la UE a través de barras de unión y su\ncorrespondiente puesta a tierra, véase figura 30.\nTTeerrmmiinnaall aaéérreeaa\nCCoonndduuccttoorr ddee bbaajjaaddaa\nUUEE eennttrree eell SSPPTT yy eell aacceerroo\nUUEE eennttrree eell\nddee rreeffuueerrzzoo ddee llaa ccaasseettaa\nppaassaammuurrooss yy\neell SSPPTT\nSSPPTT\nPPllaaccaa oo bbaarrrraa ddee\nPPuueessttaa aa TTiieerrrraa\nFIGURA 31.- Ejemplo de UE para una estructura de telecomunicaciones construida de concreto armado\n4.4.1.6 UE y blindaje electromagnético\nCuando un rayo incide sobre la estructura o edificio, sobre los elementos de intercepción del SEPTE o\nen las cercanías del edificio (hasta unos 10 km), se generan corrientes indeseables a lo largo de las\npartes metálicas, ya sean conducidas o inducidas. La circulación de estas corrientes no deseadas\nproduce diferencias de potencial entre diversos puntos de la instalación y campos magnéticos que\npueden afectar los equipos electrónicos sensibles ubicados en la instalación, y generar corrientes\ncirculantes y potenciales en los circuitos de baja tensión. Estas corrientes no deseadas y sus efectos\nadversos no pueden evitarse, pero sí reducirse mediante las siguientes medidas:\na) Aumentar la distancia de separación entre los elementos metálicos susceptibles de\nllevar corriente de rayo y el equipo a protegerse,\nb) Disminuir el campo eléctrico alrededor y al exterior del conductor que lleva la\ncorriente de rayo,\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n49/117\nc) Definir trayectorias de alambrado de tal manera que se reduzcan los acoplamientos\nmagnéticos (véase figura 32), así como considerar el blindaje de los mismos (véase\nfigura 33) y,\nd) Aplicar medidas de UE, véase figura 34.\nEl inciso a) está relacionado con la posición de los conductores que llevan corriente de rayo\n(conductores de bajada o acero estructural de la instalación), así como de la ubicación de los equipos a\nproteger en la instalación, para lograr que el campo magnético que pueda acoplarse a los equipos sea\nmenor. El inciso b) está relacionado con todas aquellas medidas aplicadas para reducir la magnitud de\nlos campos eléctricos y magnéticos que pueda acoplarse con el equipo a proteger, ya sea por distancia\no por medios de confinamiento. El inciso c) está relacionado con la definición de las trayectorias del\ncableado para reducir el área de acoplamiento y medidas de blindaje, reduciendo las tensiones inducidas\ngeneradoras de corrientes indeseables. Finalmente, en el inciso d), se indica que la UE proporciona una\nmedida de reducción de diferencias de potencial dañinas, reduciendo la posibilidad de generar corrientes\ncirculantes indeseables\nDeben aplicarse las medidas de reducción de potenciales dañinos y corrientes circulantes indicadas\nanteriormente, independientemente de que se tenga instalado o no un SEPTE en la instalación a\nproteger.\nLa canalización metálica indicada en la figura 33 debe unirse entre secciones para el cableado principal\nde la estructura y para suministrar una trayectoria de baja impedancia para la corriente de rayo que\npueda circular por ella. La canalización metálica proporciona un buen blindaje para el cableado contra\nlos efectos de acoplamiento magnético. Ninguna parte del cableado (eléctrico o de señalización) debe\nestar fuera de la canalización metálica, y los supresores de sobretensión transitoria (SSTT) deben\ninstalarse en el punto de entrada de la canalización metálica, generalmente definido por el tablero\nsecundario de alimentación eléctrica.\nLa figura 34 muestra un diseño híbrido de UE para lograr una reducción de los efectos conducidos y de\ninducción por rayo, generalmente aplicado en un edificio o estructura con equipo electrónico sensible.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n50/117\n9\n9\nA B\n1\n1\n4 4\n3 2 3 2\n5\n9\n9\nC 1 D 1\n4\n6\n8\n2 2\n3\n9\nE\n1\n4\n2 7\n3\nA sistema sin protección\nB reducción de efectos adversos mediante medidas de blindaje externo (SEPTE, UE)\nC reducción de área de acoplamiento en el cableado\nD reducción de inducción por blindaje individual en el cableado\nE máxima reducción de inducción por medio de blindaje externo, reducción de área de acoplamiento y\nes el blindaje individual en el cableado\n1 gabinete metálico del equipo 1\n2 gabinete metálico del equipo 2\n3 línea de alimentación eléctrica\n4 línea de datos\n5 lazo o área de acoplamiento\n6 línea de datos con blindaje metálico\n7 blindaje metálico\n8 línea de alimentación eléctrica con blindaje metálico\n9 SEPTE\nFIGURA 32.- Métodos para reducir las tensiones inducidas por blindaje y por cableado dentro\nde la estructura, a partir de un sistema sin protección\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n51/117\nD\nC C2\n*\nB1 B2\n*\nA A2\n*\n1\n5\n2\n4\n3\nA equipo a proteger.\nB equipo a proteger.\nC equipo a proteger.\nD equipo a proteger.\n* localización de los SSTT en el tablero derivado de los circuitos de alimentación.\n1 canalización metálica de alojamiento para el cableado.\n2 localización de los SSTT en el tablero principal de la alimentación general de la instalación.\n3 sistema de Puesta a Tierra SPT.\n4 línea de energía eléctrica (3F, N, T).\n5 cable de señalización.\nNOTA- Los elementos metálicos de o en la estructura deben unirse equipotencialmente a la canalización\nmetálica\nFIGURA 33.- Combinación de blindaje y ruta de cableado para reducir los efectos de las tensiones\ninducidas. Esta medida aplica para instalaciones con o sin el SEPTE\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n52/117\n1\n4\n3\n2\n5\n6\n11\n10 12\nx\nx\nx\nx\nxxxx\n7\n9\n8\n14\n15\n13\n16\nxxx\nxxx\nx\nx\nx\nx\nxxxx\n17\n9\n1 canalización metálica de baja impedancia (un ejemplo del sistema de tierra común a la estructura)\n2 Interconexión entre un solo punto de conexión y la canalización metálica\n3 zona de protección 2\n4 zona de protección 3, gabinete del sistema bloque 1\n5 piso de concreto con acero de refuerzo\n6 malla de referencia 1\n7 aislamiento entre la malla de referencia 1 y el sistema común de tierra de la estructura para rayos de más\nde 10 kV, 1,2/50 µs\n8 acero de refuerzo del piso\n9 unión equipotencial de la canalización metálica y el acero de refuerzo\n10 interconexión 1 en un solo punto\n11 zona de protección 1\n12 pantalla metálica del cable conectada al gabinete\n13 interconexión 2 en un solo punto\n14 sistema bloque 3\n15 interconexión 3 en un solo punto\n16 equipo e instalación existente que no aplica a la conexión híbrida\n17 sistema de bloque 2\nFIGURA 34.- Ejemplo ilustrativo del diseño híbrido de unión equipotencial en una estructura\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n53/117\ncon equipo electrónico sensible\n4.4.2 Puesta a tierra para el interior del edificio o estructura\nLa puesta a tierra de los equipos eléctricos, electrónicos, estructuras metálicas, tuberías, elevadores,\netc., que se encuentran en el interior del edificio o estructura, representa, entre otras cosas, un medio\nde seguridad, cuyo objetivo principal es garantizar la operación confiable y la integridad física de los\nequipos ante condiciones anormales, así como la integridad física de las personas. La puesta a tierra\ndebe satisfacer lo indicado en esta norma mexicana, así como lo indicado en la NOM-001-SEDE para\ninstalaciones eléctricas. Asimismo, dichas instalaciones eléctricas, deben contener como mínimo los\nelementos siguientes, según sea el caso:\na) Barra de puesta a tierra, la cual debe estar cercana del interruptor o tablero principal\nde acometida y en pisos superiores cercana a la zona de tableros de distribución\neléctricos derivados.\nLa barra de puesta a tierra puede instalarse empotrada a nivel de piso o pared o\nsobrepuesta, debe conectarse firmemente al SPT de la instalación o estructura y\nubicarse en un lugar accesible y de fácil identificación, por ejemplo, por debajo y\ncerca del interruptor principal o del tablero de distribución principal; para el caso de\nsubestaciones, colocarla en la pared o en el registro.\nNOTA - Es importante disminuir la velocidad de corrosión en la barra de puesta a tierra mediante la\naplicación de una pasta antioxidante y conductora. El material de la placa debe seleccionarse de acuerdo a\nlo indicado en el capitulo 6.\nb) Una conexión del conductor puesto a tierra (neutro) de la acometida o de la\nsubestación propia, a la barra de puesta a tierra.\nEl neutro de la acometida de baja tensión, en el interior del edificio o estructura, debe\nconectarse en forma permanente a la barra de puesta a tierra. Cuando exista una\nsubestación eléctrica propia en el edificio o instalación, el neutro debe conectarse en\nforma permanente a la barra de puesta a tierra. Debe utilizarse una tablilla de\nterminales para efectuar la unión entre el conductor de puesta a tierra y el conductor\npuesto a tierra (neutro).\nc) Un conductor desnudo de puesta a tierra (de seguridad) y, en su caso, un conductor\nde puesta a tierra con aislamiento (en color verde o verde con franjas amarillas) en los\ncircuitos derivados.\nEs indispensable que en todos y cada uno de los circuitos derivados para alimentar\nreceptáculos, debe existir un conductor desnudo de puesta a tierra (de seguridad) y,\nen su caso, un conductor de puesta a tierra con aislamiento (en color verde o verde\ncon franjas amarillas) para equipo electrónico.\nd) Tableros derivados con barras de neutro y tierra.\nCada tablero de distribución principal o derivado debe contar sin excepción con sus\nbarras de neutro y de puesta a tierra, para conectar las terminales de neutro que\nexistan en el tablero y alambrar los circuitos de puesta a tierra que se requieran.\ne) Barra de puesta a tierra (remate) para armarios o gabinetes de electrónica.\nLa barra de puesta a tierra (remate) debe ubicarse cerca de los armarios o gabinetes\nde equipo electrónico. La barra debe montarse sobre un elemento aislante y\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n54/117\nsobrepuesto en piso o pared. A nivel de planta baja, la conexión a tierra de esta barra\ndebe ser directa desde el SPT; a nivel de pisos superiores, esta conexión debe\nrealizarse al acero de refuerzo del edificio y/o al cable de puesta a tierra. Por razones\nde unión equipotencial, la barra de puesta a tierra (remate) debe interconectarse al\nacero de refuerzo del edificio en el piso de ubicación.\nf) Un conductor para derivar desde la barra de puesta a tierra (remate) para armarios o\ngabinetes de equipo de telecomunicaciones.\nEl conductor para la puesta a tierra de protección de armarios o gabinetes, debe ser\nde cobre con aislamiento de color verde o verde con franjas amarillas. Se debe\ninstalar expuesto en pared o sobre soportes plásticos que se fijan en las charolas.\nPara cada armario, y desde la barra de puesta a tierra de remate, debe instalarse un\nsolo conductor con aislamiento. En cada armario o gabinete se recomienda instalar\nuna barra de puesta a tierra a todo lo ancho del mismo, donde se remata el conductor\nde puesta a tierra de protección.\ng) Una red de puesta a tierra de referencia para piso falso de salas de cómputo o sitios\nde telecomunicaciones.\nLa tierra de referencia de baja impedancia para establecer un plano equipotencial para\nalta frecuencia, debe construirse bajo el piso falso con elementos de baja inductancia\n(cintillas de cobre electrolítico o cable plano). Debe tenerse cuidado especial en las\nconexiones entre los pedestales del piso falso y los conductores de unión. Asimismo,\ndebe instalarse un punto de remate de la tierra de referencia del piso falso (anillo) y\néste interconectado a la barra de puesta a tierra de remate. Por ningún motivo deben\ninstalarse redes de puesta a tierra “separadas” del SPT, particularmente para equipo\nubicado en niveles superiores.\nh) Puesta a tierra de supresores para transitorios.\nLa instalación de supresores para la protección de equipo eléctrico y electrónico\nsensible es indispensable, para garantizar la operación confiable del equipo ante\ncondiciones de sobretensiones. La puesta a tierra para estos protectores debe\nefectuarse en la barra de puesta a tierra de cada tablero o interruptor, respetando el\ntamaño del conductor indicado por el fabricante y de acuerdo con la clasificación\nindicada en 4.4.3. Para el caso de supresores para estructuras o armarios de equipo\nelectrónico, la puesta a tierra de estos protectores debe realizarse en la barra de\npuesta a tierra del armario.\n4.4.3 Supresor de sobretensiones transitorias (SSTT)\n4.4.3.1 Puntos de entrada de los transitorios\nLa figura 35 ilustra un caso típico de entrada y salida de servicios aéreos o subterráneos (energía, voz y\ndatos, instrumentación y control, tuberías metálicas, entre otros). Estos servicios proporcionan un\ncamino para la entrada de sobretensiones transitorias. Esta condición obliga al uso de dispositivos de\nprotección contra sobretensiones transitorias con el fin de proteger los equipos electrónicos sensibles\ninstalados en el interior del edificio.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n55/117\nLLíínneeaa ddee eenneerrggííaa eellééccttrriiccaa\nEE\nTTaannqquuee ddee aagguuaa\nEE\nAAnntteennaa ddee TTVV\nEE\nAAnntteennaa ddee ccoommuunniiccaacciioonneess\nEE\nTTeerrmmiinnaall aaéérreeaa\nEE\nLLíínneeaa tteelleeffóónniiccaa\nEE\nTTuubbeerrííaaddeeaagguuaa\nEE ÓÓ DD\nDD SS tt uu ee mm llee ii ff nn óó ii nn sstt iicc rroo\noo,,ooppcciioonnaall\nDDÓÓ SS EE ee uu ll mm éécc iinn ttrr ii ii ss cc tt oo rroo ooppcciioonnaall DD AAgguu DD GG aa aass E D E D PP ppoo oo SS ss ss II ii ii bb bb MM ll ll ee ee BB pp pp OO uu uu nn nn LL tt tt oo oo OO dd dd GG ee ee ee ss II AA aa nn ll tt ii rr dd aa aa ddaa\nNNOOTTAA:: LLaa uunniióónn,, eeqquuiippootteenncciiaall qquuee ppuueeddee sseerr nneecceessaarriiaa\nppaarraa pprrootteecccciióónn nnoo ssee mmuueessttrraa eenn llaa ffiigguurraa\nFIGURA 35.- Caminos para la entrada de sobretensiones transitorias\nLos tipos de sobretensiones transitorias pueden ser de línea a neutro (modo común), línea a tierra (modo\ncomún), línea / neutro a tierra (modo común) y línea a línea (modo diferencial). A continuación se\nmuestran los diagramas de modo diferencial y modo común, véanse figuras 36 y 37.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n56/117\n**\nLLíí nn eeaa 11\nVV TT TTeennssóóiinn TTrraannssiittoorriiaa\nLLíí nn eeaa 22 EEqquuiippoo\nTTiieerrrraa\n** FFoorrmmaa ddee oonnddaa ddeell ttrraannssiittoorriioo\n(( ppiiccoo ddee tteennssiióónn ttrraannssiittoorriiaa ))\nFIGURA 36.- Transitorio de modo diferencial\n**\nLLíí nn eeaa 11\nLLíí nn eeaa 22 EEqquuiippoo\nVV VV TTeennssóóiinn TTrraannssiittoorriiaa\nTT TT\nTTiieerrrraa\nFIGURA 37.- Transitorio de modo común\nLos tipos de protección comunmente usados son supresores primarios y secundarios utilizados para la\nprotección de equipos que utilizan alimentaciones con corriente alterna, corriente directa, línea\nconmutada, línea de datos, instrumentación y control, etc.. Véanse figuras 38, 39, 40 y 41.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n57/117\nZZ11 ZZ22\nMMOOVV SSAADD\nPPaarr ddee TTuubboo ddee PPaarr ddee\neennttrraaddaa ggaass ssaalliiddaa ppaarraa\neeqquuiippoo\nTTiieerrrraa\nMMOOVV\nSSAADD\nZZ11 ZZ22\nIImmppeeddaanncciiaa\nFIGURA 38.- Diagrama ilustrativo de una protección multi etapa para teléfono y circuitos de señales\nFFaassee FFaassee\nMMOOVV MMOOVV\nLLíínneeaa ddee SSaalliiddaa ppaarraa\neennttrraaddaa NNeeuuttrroo NNeeuuttrroo eeqquuiippoo\nMMOOVV\nTTiieerrrraa TTiieerrrraa\nFIGURA 39.- Diagrama ilustrativo de una protección en paralelo para circuitos de baja tensión de\ncorriente alterna\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n58/117\nFFaassee FFaassee\nMMOOVV MMOOVV\nLLíínneeaa ddee\nSSaalliiddaa ppaarraa\neennttrraaddaa NNeeuuttrroo FFiillttrroo NNeeuuttrroo\neeqquuiippoo\nMMOOVV\nTTiieerrrraa TTiieerrrraa\nNOTA - Este tipo no se utiliza para aplicaciones de radiofrecuencia\nFIGURA 40.- Diagrama ilustrativo de un SSTT con filtro pasa - bajos activo\nLLLííínnneeeaaa 111 ZZZ ZZZ LLLííínnneeeaaa 111\nSSSAAADDD\nMMMOOOVVV\nTTTuuubbbooo dddeee\ngggaaasss SSSaaallliiidddaaa pppaaarrraaa\neeeqqquuuiiipppooo\nttteeellleeefffóóónnniiicccooo\nMMMOOOVVV SSSAAADDD\nLLLííínnneeeaaa 222 ZZZ ZZZ LLLííínnneeeaaa 222\nTTTiiieeerrrrrraaa dddeeelll\nsssiiisssttteeemmmaaa ttteeellleeefffóóónnniiicccooo\nFFFaaassseee FFaassee\nTTTuuubbbooo dddeee\ngggaaasss MMMOOOVVV MMMOOOVVV\nPPPrrrooottteeecccccciiióóónnn pppaaarrraaa SSSaaallliiidddaaa pppaaarrraaa\nmmmooodddooo dddiiifffeeerrreeennnccciiiaaalll NNNeeeuuutttrrrooo FFFiiillltttrrrooo NNeeuuttrroo eeeqqquuuiiipppooo\neeellléééccctttrrriiicccooo\nMMMOOOVVV\nTTiieerrrraa\nTTTiiieeerrrrrraaa\nTTTiiieeerrrrrraaa dddeeelll\nsssiiisssttteeemmmaaa eeellléééccctttrrriiicccooo\nNOTA - Esta combinación puede manejar inclusive Sistemas de Tierra separados\nFIGURA 41.- Diagrama ilustrativo de una protección multi etapa para circuitos de baja tensión y señal\ntelefónica\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n59/117\n4.4.3.2 Descripción de categorías de ubicación\nDesde el punto de vista de protección con SSTT, la instalación eléctrica se divide en 3 categorías desde\nla acometida del edificio o estructura hasta el punto de utilización de los equipos. Véase figura 42.\nPara la selección genérica de los supresores debe observarse la zona, la categoría, la magnitud (tensión\ny corriente) y la forma de onda, como se indica en la figura 42.\nLos valores indicados en la figura 42 son los mínimos requeridos para la protección con supresores. La\nselección específica de los supresores debe tomar en cuenta las condiciones reales de exposición de la\ninstalación a eventos de sobretensiones transitorias, las cuales pueden evaluarse mediante mediciones\nen sitio de la instalación, si esto fuera necesario. También véase tabla 9 y 10.\n2\nACOMETIDAS ACOMETIDAS EN ACOMETIDAS TABLEROS DE CIRCUITOS DE\nEN SITIOS ZONAS RURALES EN LA CIUDAD DISTRIBUCIÓN DISTRIBUCIÓN EN\nMONTAÑOSOS SECUNDARIA B.T. (CONTACTOS)\nPUNTOS ALEJADOS\nDE LA ACOMETIDA\nFIGURA 42.- Categorías para la selección de supresores\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n60/117\nAAccoommeettiiddaa eenn MMeeddiiaa TTeennssiióónn\nEEEMMM EEqquuiippoo ddee MMeeddiicciióónn\nTTT SSSuuuppprrreeesssooorrr dddeee TTTrrraaannnsssiiitttooorrriiiooosss\nAAApppaaarrrtttaaarrrrrraaayyyooosss\nFFFFLLLLCCCC\nTTTTrrrraaaannnnssssffffoooorrrrmmmmaaaaddddoooorrrr\n3333FFFF ----4444HHHH\n444444440000 //// 222255554444 VVVV\nTTTT CCCCaaaatttteeeeggggoooorrrrííííaaaa CCCC\nTTTTrrrraaaannnnssssffffoooorrrrmmmmaaaaddddoooorrrr\n3333FFFF ----4444HHHH\n444444440000 //// 222255554444 VVVV\nCCCeeennntttrrrooo dddeee CCCooonnntttrrrooolll dddeee MMMoootttooorrreeesss\n222222220000 //// 111122227777 VVVV\nTT CCaatteeggoorrííaa BB\n444444000VVV\nTTT CCCaaattteeegggooorrríííaaa BBB TTT CCCaaattteeegggooorrríííaaa BBB\n222222000///111222777VVV 111222777VVV\nMM MMM MM\nMMMoootttooorrreeesss\nAAAllluuummmbbbrrraaadddooo TTT CCCooonnntttaaaccctttooosss\nCCaatteeggoorrííaa AA\nFIGURA 43.- Diagrama ilustrativo para la aplicación de supresores\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n61/117\nTABLA 9.- Tecnologías utilizadas en los supresores de transitorios\nCaracterísticas\nTecnologías Tensiones de\nruptura o Corriente de Tiempo de disparo\nDescripción\nintervalo de descarga\ntensión\nDISPOSITIVOS DE Tubos de vidrio o cerámica Tensión de Hasta 60 kA Desde 10 µs hasta 500 µs\nDESCARGA EN GAS llenos con un gas inerte y ruptura desde\nsellados con uno o más 70 V hasta 15 kV\nelectrodos metálicos\nResistencias no lineales Tensión de Del orden de Desde 35 ns hasta 50 ns\ncuyo valor esta en función operación desde varios\nVARISTORES de la tensión. Se 10 V hasta 1 kV kiloamperes\n(MOV’s) construyen mediante\nelementos de óxidos\nmetálicos, mejor conocidos\ncomo MOV’s.\nDISPOSITIVOS DE Diodos zener especiales Tensión de Del orden de Del orden de 5 ns\nESTADO SÓLIDO llamados diodos de operación desde varios cientos de\n(SAD’s) avalancha o SAD’s. 5 V hasta 600 V amperes\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n62/117\nTABLA 10.- Recomendaciones para selección de los supresores para corriente alterna\nTipo de Tipo de Sistema de Ubicación Onda de Tipo de Autoprotección\nestructura protección distribución /categoría prueba servicio por variaciones de\ntensión\n20 KV, Interior Recomendado\n1,2/50 µs IP 1\n3F, 4H + T, Acometida, 20 kA,\n220 V/127 V categoría C 8/20 µs\nExterior Recomendado\nIP 4X\nPrimaria\n1F, 2H + T, Acometida, 6 kV, 500 A Interior Recomendado\nCASA 127 V categoría B 100 kHz IP 1\n6 kV\n1,2/50 µs\n3 kA\n8/20 µs\nPunto de uso 6 kV, 200 A Interior\n1F, 2H + T,\nSecundaria categoría A 100 kHz IP 1\n127 V\n20 kV, Interior Recomendado\n1,2/50 µs IP 1\n3F, 4H + T, Acometida, 20 KA,\nPrimaria\n220 V/127 V categoría C 8/20 µs\nExterior Recomendado\nIP 4X\nCircuito 6 KV, 500 A Interior Recomendado\nderivado 100 kHz IP 1\nEDIFICIOS categoría B 6 kV\nCOMERCIALES 1,2/50 µs\n3F, 4H + T,\n3 kA\n220 V/127 V\n8/20 µs\nSecundaria\nPunto de uso 6 kV, 200 A Interior Recomendado\ncategoría A 100 kHz IP 1\nPunto de uso 6 kV, 200 A Interior\n1F, 2H + T,\ncategoría A 100 kHz IP 1\n127 V\nAcometida, 20 kV, IP 12, IP 3R Recomendado\n3F, 4H + T, categoría C 1,2/50 µs y IP 4X\n480 V/277 V 20 kA,\n8/20 µs\nPrimaria\nCircuito 20 kV, IP 12, IP 3R Recomendado\n3F, 4H + T, derivado, 1,2/50 µs y IP 4X\n220 V/127 V categoría C 20 kA,\n8/20 µs\nCircuito 6 kV, 500 A IP 12, IP 3R Recomendado\nderivado, 100 kHz y IP 4X\n3F, 4H + T, categoría B 6 kV\nINDUSTRIAL 220 V/127 V 1.2/50 µs\n3 kA\n8/20 µs\nCircuito 6 kV, 500 A IP 12, IP 3R\nSecundaria derivado, 100 kHz y IP 4X\ncategoría B 6 kV\n1,2/50 µs\n1F, 2H + T,\n3 kA\n127 V\n8/20 µs\nPunto de uso, 6 kV, 200 A Interior\ncategoría A 100 kHz IP 1\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n63/117\nNNiivveell 11 NNiivveell 22 NNiivveell 33\nZZ ZZ\nTTuubboo\nddee ggaass MMOOVV SSAADD\nTTeennssiióónn\nVVffcc ffiinnaall\n223300VVAACC ddee ccoorrttee\nTTííppiiccoo\n5500VV\nMMOOVV SSAADD\nTTííppiiccoo\nZZ ZZ\nMMOOVV TTrraannzzoorrbb((TTzz))\nVVEELLOOCCIIDDAADD DDEE OOPPEERRAACCIIÓÓNN\nCCAAPPAACCIIDDAADD DDEE MMAANNEEJJOO DDEE EENNEERRGGÍÍAA\nFIGURA 44.- Diagrama ilustrativo - velocidad de operación y capacidad de manejo de energía de un SPD\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n64/117\n5 PROTECCIÓN DE ESTRUCTURAS CON PELIGRO DE FUEGO Y/O EXPLOSIÓN\n5.1 Generalidades\nEste tipo de instalaciones son aquellas en las que se manejan, distribuyen, fabrican o almacenan\nproductos inflamables, ya sean sólidos, líquidos, gases, vapores o polvos. El diseño e instalación de un\nSPTE debe llevarse a cabo principalmente para ofrecer uno o varios puntos preferentes de impacto para\nel rayo en la protección de estructuras o elementos donde exista el peligro de fuego y explosión ante la\nincidencia de rayo directo, reducir la posibilidad de presentarse arcos eléctricos, por rayo directo o por\nefecto de inducción, que generen ignición en áreas peligrosas y reducir la posibilidad de derretimiento\nde material debido al paso de la corriente de rayo, excepto al punto de impacto.\nEs importante mencionar que, al igual que para instalaciones ordinarias o comunes, la aplicación de los\ncriterios de protección indicados en esta sección no siempre evita la posibilidad de la generación de\narcos eléctricos y efectos dañinos. Sin embargo, su aplicación reduce considerablemente los efectos de\ndaño.\nDebido a los riesgos de fuego y explosión al que se exponen este tipo de instalaciones por la incidencia\nde rayo, la protección debe realizarse mediante la instalación de un SEPTE aislado, a menos que se\nindique lo contrario.\nPara la protección de este tipo de instalaciones, la unión equipotencial representa un factor importante\nque debe satisfacerse completamente, ya que una sola conexión mal realizada u omitida puede producir\narcos eléctricos, produciendo a su vez zonas de alta temperatura que pueden generar condiciones para\nla ignición. El único arco que no puede evitarse es el canal principal del rayo.\nEn esta sección, cuando se indique la instalación de un SEPTE aislado, éste debe ser diseñado con un\nNivel I de protección, y sus elementos de intercepción y de conducción de la corriente de rayo deben\nestar a una distancia mínima de 2 m de cualquier elemento de la estructura a proteger o mayor si la\ndistancia de seguridad así lo determina, conforme a lo indicado en 4.3.3.4. Este criterio aplica tanto\npara un SEPTE formado por elementos metálicos verticales, cables aéreos tendidos horizontalmente o\npor una combinación de ambos. Si se utilizan hojas metálicas como elemento aéreo de protección del\nSEPTE aislado, debe verificarse que el espesor de la lámina cumpla con lo indicado en el capítulo 6 y\nque exista continuidad eléctrica entre sus partes.\nLos conductores de bajada utilizados en el SEPTE aislado, deben ser de un solo tramo o estar unidos\npor medio de soldadura exotérmica.\nPara el SPT del SEPTE aislado, debe utilizarse un arreglo en trayectoria cerrada alrededor de la\nestructura a proteger, y aplicar los criterios indicados en 4.3.4. Asimismo, la resistencia de puesta a\ntierra del SPT no debe ser mayor a 10 Ω.\nLa unión equipotencial debe realizarse entre los componentes del SEPTE aislado y las partes metálicas\nde la estructura a proteger a nivel de suelo, tal y como se indica en 4.3.4 y en donde la separación\nentre las partes metálicas sea menor que la distancia de seguridad estimada con un factor k =1.\nc\nLos conductores eléctricos que entren o salgan de la instalación, deben estar dentro de una canalización\nmetálica eléctricamente continua (preferentemente subterráneos) conforme a la indicado en el capítulo 5\nde la NOM-001-SEDE, y debe estar conectado al SPT a la entrada o salida de la instalación. Los\nconductores eléctricos deben protegerse contra sobretensiones por medio de supresores de\nsobretensión transitorios (SSTT), conforme a 4.4.3.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n65/117\nNOTA - Con objeto de no interferir o afectar la protección contra la corrosión, el SEPTE debe coordinarse con el\nresponsable de la protección catódica.\n5.2 Instalaciones que contienen material sólido con peligro de fuego y/o explosión\nPara estas instalaciones, la protección debe llevarse a cabo mediante la implementación de un SEPTE\naislado, de acuerdo a los criterios indicados en 4.3.3.3.1. Cuando la cantidad del material sólido\nexplosivo en la instalación sea pequeña (como el utilizado en un laboratorio), o el material explosivo\nesté almacenado en un contenedor cerrado, completamente metálico con un espesor mínimo de 5 mm,\neléctricamente continuo y conectado el SPT, el nivel de riesgo puede considerarse aceptable, por lo que\npuede omitirse la instalación de un SEPTE aislado, satisfaciendo en todo momento las medidas de\nprotección del SIPTE.\n5.3 Contenedores para material líquido o gaseoso con peligro de fuego y/o explosión\nEstos tipos de contenedores pueden ser de almacenamiento de material inflamable o de procesos con\nsustancias inflamables o peligrosas. En general, puede omitirse la instalación de un SEPTE aislado (ser\nautoprotegido) si se cumplen todas las siguientes condiciones:\na) El cuerpo metálico debe tener un espesor mínimo de 5 mm en cualquier sección.\nb) El techo del cuerpo metálico debe estar libre de compuertas abiertas.\nc) Exista continuidad entre las partes del cuerpo metálico y se garantice la unión\nentre sus partes por medios atornillados o de soldadura.\nd) En caso de tener válvulas de alivio, éstas deben operar correctamente y deben\ntener un dispositivo de protección contra penetración de flama al interior del\ncontenedor.\ne) No debe tener emanaciones excesivas de vapores inflamables que puedan generar\nignición ante un evento de rayo cercano o directo.\nf) No deben existir elementos susceptibles en el cuerpo del contenedor que puedan\nser dañados por la circulación de la corriente de rayo o alcanzados por impacto de\nrayo, ya que esta condición pone en riesgo la integridad física del contenedor o\nconfinamiento de la sustancia almacenada o en proceso.\ng) El cuerpo metálico del contenedor debe unirse al SPT.\nEn caso de que alguna de las condiciones anteriores no se cumpla, debe instalarse un SEPTE aislado\npara la protección contra rayo. Cuando el cuerpo del contenedor no sea metálico debe utilizarse un\nSEPTE aislado. Cuando se instale un SEPTE aislado como medio de protección, los mástiles utilizados\nen el SEPTE deben conectarse al SPT del contenedor.\nLas condiciones anteriores deben aplicarse a cualquier clase de contenedor, especialmente aquellos que\nllevan muchos años en servicio, ya que la corrosión en el cuerpo del contenedor puede no garantizar la\ncondición de espesor mínimo. Por otro lado, las compuertas dejadas abiertas durante una tormenta\neléctrica han demostrado ser una de las mayores causas de siniestros ante la incidencia de rayo.\nEl SPT debe encerrar el perímetro del contenedor con el objeto de asegurar una rápida disipación de la\ncorriente de rayo a tierra. Aplica la recomendación de 1,0 m de separación mínima entre los elementos\nenterrados del SPT y el contenedor, como se indica en 4.3.4 y todos los SPT instalados en el mismo\npredio de la instalación del contenedor deben estar interconectados.\nPara la puesta a tierra, el cuerpo del contenedor debe tener dos conexiones como mínimo al SPT si el\ndiámetro o longitud es menor o igual a 30 m y debe tener cuatro conexiones como mínimo al SPT\ncuando el diámetro o longitud exceda los 30 m. Las conexiones deben estar igualmente espaciadas y\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n66/117\ndeben realizarse mediante soldadura exotérmica al cuerpo del contenedor y a una altura máxima de 500\nmm a partir de la base metálica del contenedor.\n5.3.1 Contenedores a presión atmosférica con techo fijo\n5.3.1.1 Contenedor metálico con techo no metálico\nCuando el contenedor metálico posee un techo no metálico, no debe considerarse autoprotegido ante la\nincidencia de un rayo directo, por lo que la protección debe realizarse mediante un elemento metálico\nque cubra el techo del contenedor con un espesor mínimo de 5 mm y unido firmemente al cuerpo del\ncontenedor satisfaciendo las condiciones indicadas en 5.3 o implementar un SEPTE aislado.\n5.3.1.2 Contenedor no metálico\nCuando la estructura total del contenedor es de material no metálico, no tiene la capacidad de resistir el\nimpacto de un rayo directo, por lo que debe implementarse un SEPTE aislado. Otra medida es sustituir\nel cuerpo del contenedor por uno metálico, satisfaciendo las condiciones de 5.3. Asimismo, cualquier\nelemento metálico que entre o salga de este tipo de contenedores debe tener una conexión al SPT.\n5.3.1.3 Contenedor con techo metálico flotante\nCuando el contenedor metálico posee un techo metálico flotante y satisface las condiciones indicadas\nen 5.3, puede omitirse la instalación de un SEPTE aislado, pero debe asegurarse que los sellos ubicados\nen el espacio entre el techo y el cuerpo del contenedor operen correctamente, para evitar emanación de\nvapores peligrosos. La ignición puede originarse por la incidencia de un rayo directo o por la descarga\nde una carga inducida en el techo flotante por rayo cercano al contenedor. El medio más efectivo para\nla autoprotección de estos contenedores lo constituye la correcta operación de los sellos y la instalación\nde cintas metálicas de unión equipotencial, ubicadas entre el techo flotante y el cuerpo del contenedor a\nintervalos no mayores que 3,0 m o la utilización de conductores de unión entre la parte más alta del\ncontenedor y la superficie externa del techo flotante.\nCon el objeto de reducir riesgos de ignición en estos contenedores relacionados con la incidencia de\nrayos, se recomienda que no se lleve a cabo ninguna operación de llenado o vaciado al más bajo nivel\ndurante condiciones de tormentas eléctricas, ya que la condición de techo bajo y mínimo nivel de\nlíquido produce un espacio considerable para generar vapores inflamables dentro del contenedor.\n5.3.1.4 Contenedor con techo flotante interno\nCuando el contenedor con techo metálico posee un techo flotante interno, se considera que el\ncontenedor se encuentra protegido contra el riesgo de ignición por efecto inducido debido a rayo\ncercano. Aún cuando el techo flotante interno no requiere unirse equipotencialmente al cuerpo del\ncontenedor para satisfacer la protección contra rayo, se recomienda realizar dicha unión equipotencial\ndebido a los efectos de cargas electrostáticas acumuladas.\n5.3.2 Tuberías metálicas asociadas\nEn general, la tubería utilizada en áreas de procesos o de almacenamiento satisface la condición de\nespesor, por lo que no es necesario instalar un SEPTE aislado para proteger exclusivamente la tubería.\nComo se indicó en 5.3.1, la tubería y los servicios asociados a un contenedor deben conectarse al SPT,\na menos que se encuentren firmemente conectados al cuerpo del contenedor por medio de soldadura.\nCuando la tubería se encuentra unida al cuerpo del contenedor por medio de tornillos, debe instalarse un\nconductor de unión de cobre con sección transversal de 50 mm2 como mínimo, entre la sección del\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n67/117\ntubo ubicada antes y después del empalme. Cuando se utilicen piezas aislantes en los empalmes y esto\nsea un requerimiento para otros sistemas, la unión entre partes debe realizarse por medio de SSTT\nespeciales, del tipo conocido como descargadores.\nCuando la tubería metálica sea aérea (no esté en contacto directo con la tierra) debe conectarse al SPT\nen el punto de llegada y de salida del contenedor o instalación y a 150 m antes de llegar y a 150 m a\npartir de la salida del contenedor o instalación.\nLa tubería metálica nunca debe utilizarse como medio para conectar el cuerpo del contenedor al SPT,\npretendiendo sustituir el conductor de puesta a tierra.\nLos criterios indicados en esta sección deben aplicarse a cualquier otro elemento metálico (rieles,\nsoportes tipo charolas para cables, guías metálicas) que entre o salga de un contenedor o instalación\nque desarrolle procesos físico-químicos.\n5.4 Instalaciones diversas con peligro de fuego y explosión\nEn instalaciones con procesos industriales, existe una diversidad de estructuras que deben protegerse\nde acuerdo con el tipo de estructura, contenido, proceso manejado y peligrosidad, como contenedores\n(de almacenamiento o de procesos), instalaciones de procesos, tubería asociada, edificios\nadministrativos, áreas de trabajo, almacenes, etc.\n5.4.1 Áreas de procesos\nLas áreas de procesos se caracterizan por tener estructuras metálicas muy altas (por ejemplo, reactores,\nenfriadores, endulzadoras). Generalmente, este tipo de estructuras están construidas con elementos\nmetálicos con un espesor mayor a 5 mm, lo que les permite aplicar el criterio de autoprotección. Sin\nembargo, pueden existir elementos metálicos sobre o alrededor de estas estructuras que no cumplan\ncon el requisito de espesor, por lo que deben instalarse terminales aéreas de intercepción que utilicen el\nmismo cuerpo de la estructura como conductor de bajada para evitar la incidencia directa de rayo sobre\nlos elementos metálicos más sensibles. Es importante verificar, con el propietario de la instalación, que\nlos procesos desarrollados dentro de este tipo de estructuras no representen un riesgo de producir\nignición al paso de la corriente de rayo a lo largo del cuerpo de la estructura que comprometa la\nintegridad física de la estructura, el proceso y su entorno. En caso de que represente un peligro debe\ninstalarse un SEPTE aislado.\nTodas las estructuras metálicas ubicadas en las áreas de procesos deben conectarse al SPT por lo\nmenos en un punto de conexión por elemento, conforme a lo indicado en la NOM-001-SEDE.\nTodos los edificios que se encuentren dentro del perímetro del área de procesos (almacenes, centros de\ncapacitación, cuartos de control) y hasta una distancia de 50 m, deben protegerse mediante un SEPTE\ncon Nivel I de protección, e instalar un SIPTE.\n5.4.2 Bardas perimetrales\nPara el caso de bardas perimetrales construidas de elementos metálicos expuestos, deben conectarse al\nSPT general con el propósito de suministrar una conexión metálica continua entre sus elementos\nmetálicos y el SPT del SPTE y evitar diferencias de potencial peligrosos para el personal. La puesta a\ntierra debe realizarse a intervalos regulares, no mayores a 20 m.\n5.4.3 Elementos de gran altura\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n68/117\nTodos aquellos elementos metálicos de gran altura ajenos a las instalaciones con riesgo de fuego y\nexplosión, tales como mástiles de bandera, torres de comunicaciones y de radio, no deben estar dentro\nde un radio de 50 m de las estructuras de alto riesgo de fuego y explosión. Esto también aplica para la\nplantación de árboles de gran altura.\n5.4.4 Edificios administrativos\nLos edificios administrativos deben protegerse con los criterios indicados para instalaciones ordinarias o\ncomunes, aplicando el concepto de protección integral, es decir, la instalación de un SEPTE (previo\nanálisis de evaluación de riesgo) y un SIPTE, especialmente para todos aquellos edificios con equipo\nelectrónico sensible.\n5.4.5 Estaciones de llenado\nEn estaciones de llenado para contenedores móviles, camiones, embarcaciones, etc., las tuberías deben\nconectarse a tierra de acuerdo a lo indicado en 5.3.2. Asimismo, el acero estructural de la estación de\nllenado o el acero del concreto armado deben también conectarse al SPT de acuerdo a lo indicado en\n4.3.4, el cual debe estar instalado alrededor de la estación, formando una trayectoria cerrada e\ninterconectado con todos los SPT instalados en el predio de la instalación completa.\nLa estructura que alberga la estación de llenado debe protegerse con un SEPTE, aislado o no aislado\nsiguiendo los procedimientos indicados en 4.3, dependiendo del tipo de material de la estructura y de la\nubicación física de las bombas. La protección debe ser con nivel I.\n6 MATERIALES\n6.1 Generalidades\nLos materiales utilizados en el SPTE deben tener una alta conductividad y durabilidad, como los\nmencionados en las tablas (11, 12, 13 y 14) deben ser resistentes a la corrosión provocada por las\ncondiciones ambientales, la composición del suelo o agua y/o contaminantes y el contacto con metales\no aleaciones que genere corrosión por efecto galvánico.\n6.2 Selección de materiales\n6.2.1 Terminales aéreas\nTABLA 11.- Materiales y dimensiones mínimas de las terminales aéreas\nSección transversal\nMaterial Características especificas\nmm2\nVéase tabla 1 de la\nCobre 35\nNMX-J-215-ANCE\nVéase la tabla 1 de\nAluminio 70\nNMX-J-058-ANCE\nAcero inoxidable tipo aleación\nAcero inoxidable 50\n304 (1)\nNOTA- Para el acero inoxidable tipo aleación 304.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n69/117\n6.2.2 Conductores de bajada\nLos conductores de bajada en cualquier configuración deben ser desnudos (sin aislamiento), a excepción\nde que sean conductores con aislamiento diseñados para el confinamiento de campo eléctrico producido\npor la corriente de la descarga atmosférica. En cualquier caso debe respetarse la distancia de\nseguridad s.\nTABLA 12.- Espesor mínimo de las hojas y tubos metálicos para terminales aéreas naturales\nespesor\nMaterial Características especificas\nmm\nVéase la tabla 1 de la NMX-J-\nAcero 4\n534-ANCE-2001\nVéase tabla 1 de la\nCobre 5\nNMX-J-215-ANCE\nAluminio 7 Cualquier aleación\n6.2.3 Electrodo de puesta a tierra\nTABLA 13.- Material y dimensiones nominales mínimas de los electrodos de puesta a tierra\nMaterial Configuración y dimensiones nominales mínimas Características especificas\nCilíndrico sólido 53,5 mm2\nAncho x espesor\nCintilla\n25 mm x 1,5 mm\nDiámetro interior 13 mm\nTubo\nEspesor de pared mínimo 1,8 mm Véase tabla 1 de la\nCobre\n500 mm x 500 mm NMX-J-215-ANCE\nPlaca plana\nEspesor mínimo 1,52 mm\n0,25 m2\nLamina (arreglos)\nEspesor mínimo 0,711 mm\nCable trenzado 53,5 mm2\nDiámetro interior de 19 mm\nVéase la tabla 1 de la\nTubo galvanizado Espesor de pared mínimo 2,71 mm\nNMX-J-534-ANCE-2001\nEspesor mínimo de recubrimiento 0,086 mm\n500 mm x 500 mm\nPlaca plana galvanizada Espesor mínimo de recubrimiento 0,086 mm -----------\nEspesor mínimo de la placa 6,4 mm\nAcero Varilla de acero estirada\nen frío, con Diámetro de 14,3 mm mínimo y 15,5 mm máximo\nNMX-B-301\nrecubrimiento de cobre Espesor mínimo del recubrimiento 0,254 mm\nelectrolítico\nDiámetro de 13 mm mínimo y 25 mm máximo\nNMX-B-301\nVarilla galvanizada Espesor mínimo de recubrimiento 0,086 mm\nAncho x espesor\nCintilla o solera\n25 mm x 1,5 mm\nVarilla Diámetro de 14,3 mm mínimo y 15,5 mm máximo\nAcero Acero inoxidable tipo\n500 mm x 500 mm\nInoxidable Placa plana aleación 304 (1)\nEspesor mínimo de la placa 6,4 mm\n0,25 m2\nLamina (arreglos)\nEspesor mínimo 1,245 mm de la lámina\n(1) Para el acero inoxidable tipo aleación 304.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n70/117\n6.2.4 Barra de unión para el sistema de protección contra tormentas eléctricas\nTABLA 14.- Dimensiones mínimas para las barras de unión\nMaterial Configuración, ancho y espesor Características especificas\nAcero Placa Acero al carbón\n250 mm x 250 mm x 6,35 mm\nCobre Placa sólida Cobre electrolítico a 99,9%\nAncho x espesor\n200 mm x 6,35 mm\n6.2.5 Elementos de fijación del SPTE\nLos elementos de fijación deben ser compatibles con los elementos del SPTE, así como cumplir con los\nrequisitos de resistencia a la corrosión indicados en la tabla 15.\nEstos elementos deben asegurar la rigidez mecánica de las partes del SPTE y deben ser de:\n- Acero y sus aleaciones; o\n- Cobre y sus aleaciones; o\n- Aluminio y sus aleaciones; o\n- Sintéticos\nLos elementos sintéticos deben ser resistentes a los rayos ultravioleta (UV).\n6.2.6 Elementos de unión equipotencial\nLas conexiones y uniones deben ser eléctricamente continuas y firmes.\nEntre los elementos de unión, se encuentran los conectadores que pueden ser:\n- A compresión;\n- Atornillados;\n- Soldables.\nNo deben utilizarse conectadores a compresión y atornillados cuando se apliquen en elementos\nenterrados.\n6.2.7 Protección contra la corrosión\nLa corrosión es la desintegración gradual de los materiales metálicos debido a la interacción con el\nmedio que los rodea.\nLa velocidad de corrosión de los metales varia según el tipo de material utilizado y de la naturaleza del\nambiente. Factores como la concentración del electrolito, existencia de oxígeno y temperatura, afectan\nla velocidad de corrosión.\nCuando exista un ambiente corrosivo en la zona o exista evidencia de corrosión en las estructuras a\nproteger, y con el objeto de reducir los efectos de corrosión sobre los elementos metálicos deben\ntomarse en cuenta los lineamientos de la Tabla 15.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n71/117\nTABLA 15.- Guía sobre resistencia a la corrosión de algunos metales y aleaciones comunes\nCorrosión Corrosión electroquímica a temperatura por debajo de 50 °C\nSeca\nTemperatura Atmósfera Agua\nClase de material máxima Ácidos de moderada concentración Álcalis de\ncompatible con moderada\nbuen servicio concentración\n°C Orilla del\nGases Gases mar Industrial Doméstica Mar\nÁcido\noxid. reduc.\nHCl H2SO4 HNO3 H3PO4 acético\nAcero bajo en C 540 540 P P P P P B P P R R\nAcero galvanizado P P P P P R B B P P\nFundición gris P P P P P RB R RB B R\nFundición 14% Si RB E E B B RB E E E E\nFundición 2,6% Ni R R P R RB E B B B B\nAcero 3% Ni P P P P P BE RB RB R R\nAcero 12% Cr 730 730 P P B R B B B B B PR\nAcero 17% Cr 840 840 P P E P E B B B B PB\nAceros al Cr-Ni\n18-8 900 900 P R B B B E E B E RB\n18-8,4 % Mo P R B B B B E E E B\n25-20 1,150 1,090 P R E B B E E B E B\nStellite 1,150 1,150 R R RB E E E E E E E\nHastelloy A 760 980 B B P E E E B B B B\nNíquel 1,040 1,260 RB RB P RB RB E E B E RE\nMetal Monel 540 1,090 RB B P B RB E E B E BE\nNichrome 1,130 1,040 R R R B B B E B E RE\nIconel, 14% Cr 1,090 1,150 R R R B B E E B E RE\n80% Ni-20% Cr 1,090 1,150 RB RB B B B E E B E RE\nCobre PB RB P RB RB B B B B B\nLatón rojo RB RB P RB RB B B B RB B\nBronce fosforoso P RB P RB RB B B RB B B\nBronce de aluminio R RB P RB RB RB B B B B\nAlpaca R B P RB RB E B B B BE\nMetal de\nalmirantazgo P RB P RB RB RB B B B RB\nAluminio 425 425 P R P P B P BE BE RE RB\nMagnesio 205 P P P R P E B B R P\nCinc P P P P P P RP RP B B\nEstaño P P P P P R B B R B\nPlomo R E P E P RB B B PB B\nTitanio RB PB E BE E E E E E E\nNOTAS -\n1.- E – Excelente B – Bueno R – Moderado P – Pobre\n2.- Las uniones cobre / aluminio, deben realizarse mediante una conexión bi-metálica.\n3.- La variedad de mecanismos de corrosión y de circunstancias experimentales pueden motivar que en determinados casos se\nobtengan comportamientos inferiores a los indicados.\n7 VERIFICACIÓN, ACTIVIDADES PREVENTIVAS Y CORRECTIVAS\n7.1 Generalidades\nLos elementos que integran un SPTE, sea aplicado a un SEPTE o a un SIPTE, están expuestos a\ncorrosión, daño mecánico, daño por condiciones ambientales y daño ante la circulación de corrientes\nexcesivas. Estas condiciones adversas generan que el SPTE pierda su efectividad con el paso de los\naños.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n72/117\nPor lo tanto, una vez que se ha instalado un SPTE, debe seguirse y aplicarse un programa de\nverificación y como resultado llevar a cabo las actividades preventivas y correctivas correspondientes,\nlas cuales deben estar coordinadas.\nEl programa de verificación y las actividades preventivas y correctivas tienen el objetivo de asegurar las\ncondiciones originales de operación del SPTE, tomando en cuenta los parámetros eléctricos y\nmecánicos.\n7.2 Programa de verificación\nLa verificación debe seguir un programa con el cual se obtenga una compilación de datos que permita\nestablecer el estado que guardan los elementos del SPTE. La verificación debe auxiliarse de la siguiente\ninformación:\na) Planos del SPTE aprobados y actualizados por el usuario para verificar altura,\nposición, trayectorias y puntos de conexión de los elementos del SPTE,\nb) Especificación de materiales y tipo de conexiones, con el fin de verificar las\ncondiciones del material de los elementos y las condiciones de fijación de las\nconexiones (soldables, atornillables, a compresión, entre otros)\nAntes de realizar la verificación correspondiente, debe consultarse la información o informes de\ninspecciones previas, con el fin de identificar puntos críticos del sistema y tener elementos de\ncomparación confiables.\n7.2.2 Etapas de verificación\nEl SPTE debe verificarse en los siguientes casos:\na) Durante la instalación del SPTE, especialmente en el proceso de la instalación de\nlos componentes en áreas de difícil acceso para su verificación.\nb) Una vez instalado el SPTE, durante su programa periódico de verificación.\nc) Inmediatamente después de haber ocurrido la incidencia directa de un rayo sobre\nla instalación o los elementos del SPTE.\n7.2.3 Factores de la verificación\nEl intervalo entre inspecciones generalmente debe determinarse por los factores siguientes:\na) Clasificación de la estructura, especialmente para aquellas instalaciones donde los\ndaños pueden ser fatales o desastrosos.\nb) Nivel de protección del que dispone la instalación.\nc) Condiciones ambientales, por ejemplo, corrosivas.\nd) Materiales utilizados en el SPTE.\ne) Condiciones del suelo.\nLa verificación periódica debe realizarse al término de la temporada de estiaje con el fin de evaluar los\nelementos del SPTE en las condiciones más críticas, especialmente el SPT. La verificación, adicional a la\nprogramada debe realizarse siempre que se lleve a cabo una actividad de modificación, reparación,\nalteración, adición o retiro de elementos, unidades, equipo, etc., dentro de la instalación, ya que la\nexperiencia ha demostrado que generalmente los elementos del SPTE experimentan daños severos\ndurante dichas actividades.\nLa verificación programada debe realizarse cada doce meses, o antes si las condiciones ambientales son\ncorrosivas, el suelo es altamente corrosivo, se realizan actividades que puedan afectar la integridad\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n73/117\nfísica de los elementos del SPT o cuando los daños en las instalaciones puedan ser fatales o\ndesastrosos.\n7.2.4 Verificación visual\nLa verificación la cual se realiza generalmente en forma visual, debe asegurar que:\na) Los elementos del SPTE se encuentren en buenas condiciones.\nb) No existan conexiones flojas, ni elementos rotos en su longitud y unión con otros\nelementos metálicos.\nc) Ninguna parte del SPTE presente desgaste por corrosión, especialmente a nivel de\ntierra o suelo.\nd) Todas las conexiones del SPTE se encuentren en buen estado, incluyendo las\nconexiones entre las terminales aéreas y los conductores de bajada.\ne) Todos los elementos del SPTE conservan su rigidez mecánica y se encuentran\ndebidamente adheridos a la superficie en la que se han instalado, verificando la\nprotección contra accidentes mecánicos o desplazamientos.\nf) No se hayan llevado a cabo adiciones o alteraciones en la instalación que pudieran\nrequerir una conexión o protección adicional. Esto incluye: 1) cambios en el uso\nde la instalación, por ejemplo, almacenamiento de combustible originalmente no\nprevisto, 2) elementos adicionales que se encuentren fuera del área de protección\nde las terminales aéreas originalmente diseñadas, 3) instalación de equipo\nadicional que requieran puntos de conexión con el SPT.\ng) Todas las uniones al plano equipotencial de la instalación generadas por la\ninstalación de nuevos sistemas se hayan realizado conforme a esta norma.\nh) Se respeten las distancias de seguridad entre los elementos que pueden llevar\ncorriente eléctrica transitoria en caso de una falla o incidencia de rayo y\nelementos metálicos diversos.\ni) Todas las conexiones a nivel del registro de puesta a tierra se encuentren en buen\nestado y conforme al diseño original, así como las conexiones de todos los\nconductores de puesta a tierra.\nj) Las uniones entre elementos del SPTE aseguren una continuidad eléctrica dentro\ndel sistema, especialmente en los conductores de bajada, elementos asociados\ncon el SPT y la resistencia de puesta a tierra del SPT.\nk) Los dispositivos de protección SSTT estén conectados firmemente a tierra para\nasegurar su correcta operación.\nl) Los dispositivos de protección SSTT no presenten evidencia física de daño o su\neficiencia se haya reducido notablemente.\nm) Se hayan tomado las medidas necesarias para instalar o reubicar dispositivos\nSSTT en caso de nuevos circuitos eléctricos diseñados para alimentar equipo\nelectrónico sensible.\nn) Una vez terminada la verificación, debe elaborarse un informe donde se indiquen\nlas actividades preventivas y correctivas.\n7.3 Actividades preventivas y correctivas\nLas actividades preventivas y correctivas deben llevarse a cabo y deben satisfacer las necesidades\nindicadas en la verificación. Adicionalmente, las actividades preventivas y correctivas deben satisfacer,\npero no deben limitarse a, los siguientes aspectos:\na) En caso de pérdida de un elemento metálico del SPTE o pérdida de continuidad\npor vandalismo, retiro involuntario, corrosión o daño mecánico, proceder a la\nreparación o reposición correspondiente.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n74/117\nb) En caso de no cumplir con la condición de firmeza o adherencia de los elementos\ndel SPTE a la superficie de fijación, proceder a sustituir o instalar adecuadamente\nlos elementos de fijación correspondientes.\nc) En caso de existir equipo o elementos nuevos que se encuentren fuera de la\ncobertura de protección contra la incidencia directa de rayo indicada en el diseño\noriginal, realizar la evaluación correspondiente con el fin de instalar las terminales\naéreas adicionales para asegurar su protección. Aplicar los mismos criterios de\nprotección indicados en el diseño original, a menos que exista un cambio en el\nuso de la instalación.\nd) En caso de existir nuevos equipos electrónicos sensibles, realizar la evaluación\ncorrespondiente con el fin de instalar los dispositivos SSTT para asegurar su\nprotección contra sobre tensiones transitorias.\ne) La medición de la resistencia de puesta a tierra debe realizarse en la misma época\ndel año (justo antes de la temporada de lluvias), con el fin de tener el mismo\npatrón de comparación y el valor crítico. En caso de obtener un valor de la\nresistencia de puesta a tierra mayor a 10 Ω conforme a esta norma, salvo en los\ncasos previstos en 4.3.4.7, se recomienda verificar con mucho cuidado los\nelementos de la red de puesta a tierra, siguiendo las acciones recomendadas en\nlos incisos anteriores. En caso de que el aumento en la resistencia de puesta a\ntierra persista a pesar de las acciones preventivas y correctivas, se recomienda\nmejorarla con elementos adicionales, mediante un soporte técnico.\nLos resultados de las acciones anteriores deben registrarse en un formato, el cual incluya: 1) los\nresultados de la verificación, 2) los resultados de la medición, y 3) las acciones preventivas y\ncorrectivas que procedan para asegurar la operación del SPTE. Estos formatos deben guardarse junto\ncon la información del SPTE de la instalación, con el fin de llevar el historial del sistema a través de los\naños y de su actualización, en caso de llevar acciones preventivas y/o correctivas, así como estar\ndisponibles para la consulta de la autoridad responsable de coordinar y verificar las acciones preventivas\ny correctivas.\nEl grado de deterioro del SPTE puede estimarse mediante los resultados directamente obtenidos en la\nverificación correspondiente o mediante la comparación de los resultados obtenidos con los indicados\nen el historial de verificación de la instalación\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n75/117\nAPÉNDICE A\n(Normativo)\nMÉTODO DE LA ESFERA RODANTE\nBasado en la física del rayo, el punto de incidencia del rayo sobre la tierra o sobre alguna estructura es\naquel que haya lanzado el líder ascendente que finalmente haga conexión con el líder escalonado\ndescendente.\nLa principal hipótesis de este método de protección es que la cantidad de carga espacial contenida en el\nlíder escalonado descendente, la cual precede a la descarga eléctrica, está íntimamente relacionada con\nla amplitud de la corriente del rayo, por lo que el último paso de la descarga depende del valor pico de la\ncorriente del rayo.\nDebido a que el líder escalonado descendente puede aproximarse desde cualquier dirección hacia el\nobjeto a ser golpeado, el ángulo de aproximación puede simularse por medio de una esfera imaginaria\nalrededor y sobre el objeto a ser golpeado, figura A.1. Si la esfera toca el volumen a protegerse,\nentonces dicho volumen necesita protección. En caso contrario, el volumen estará protegido. El radio de\nla esfera rodante debe ser equivalente a la longitud del último paso de la descarga para un valor pico de\ncorriente del rayo.\nUtilizando la relación entre el último paso de la descarga y el valor pico de la corriente de rayo, se ha\nencontrado una expresión analítica con la cual es posible evaluar la longitud del último paso de la\ndescarga:\nr =k Ic\ns s (A-1)\nEn donde:\nrs es la distancia o longitud en metros (m) del último paso de la descarga,\nks y c son factores obtenidos a través de estudios de campo del gradiente de potencial de grandes arcos\neléctricos generados en laboratorio,\nI es el valor pico de la corriente del rayo de retorno en kiloamperes (kA).\nExisten diferentes valores para las constantes k y c reportados en la literatura especializada, pero el\ns\nresultado es aproximadamente el mismo. Por lo tanto, utilizando una expresión como la indicada en la\necuación (A-2), es posible determinar la distancia del último paso de la descarga en función del valor\npico de la corriente del rayo.\n2\nr s =9,4 I 3 para I<30 kA (A-2)\nLa expresión (A-2) limitada a corrientes menores de 30 kA se aplica en esta norma debido a que el\nmínimo nivel de protección está limitado a un radio de la esfera rodante de 60 m, el cual corresponde a\nuna corriente aproximada de rayo de 16 kA.\nLa ecuación (A-2) indica que la longitud del último paso de la descarga involucrado en el proceso de\nconexión entre el líder escalonado descendente y el líder ascendente será mayor a mayores valores pico\nde la corriente de rayo. Por lo tanto, la corriente de rayo representa el parámetro más importante en la\ndefinición de la protección contra tormentas eléctricas.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n76/117\nSi el líder escalonado descendente se aproxima a la terminal aérea A por la derecha, ya sea la terminal\naérea A o la tierra puede ser golpeada por el rayo si la longitud del último paso de la descarga r es\ns\nequidistante a ambos puntos a partir del punto P , como se observa en la figura A1. Si el punto P está\n1 1\nmás cerca de la terminal aérea A, entonces el rayo golpeará dicha terminal. Por lo que cualquier\nestructura que se encuentre a la derecha de la terminal aérea A, a una distancia mayor que r o a una\ns\naltura sobre el segmento de arco proyectado por el radio r a partir del punto P será golpeado por el\ns 1\nrayo.\nP\n2\nTERMINAL TERMINAL\nAÉREA r AÉREA\nB S A r P 1\nS\nr\nS r\nS\nH\nESTRUCTURAS B\nA\nZONA PROTEGIDA\nG PROTEGER\nR D\nS/2\nS\nFIGURA A.1.- Zona de protección del método de la esfera rodante\nConsidérese ahora el caso cuando el líder escalonado descendente se aproxima a la estructura entre las\nterminales aéreas A y B. Cuando el líder escalonado descendente se aproxima al punto P , la zona\n2\nprotegida está definida por el arco de círculo de radio r , pasando a través de las puntas de las\ns\nterminales aéreas A y B.\nSi una estructura está localizada entre las dos terminales aéreas, la altura G (ecuación A-5) debe ser\nmayor que la altura de la estructura para ofrecer una protección adecuada. Un valor negativo de la\naltura G indicaría una zona no protegida entre las dos terminales aéreas. Las ecuaciones con las cuales\npuede realizarse la evaluación de la protección son las siguientes:\nCuando H< r\ns\n2r 2r\ns s\nD=H 1 B 1 (A-3)\nH B\n2r 2r\ns s\nR=(H G) 1 (B G) 1 (A-4)\n(H G) (B G)\nCuando S<2 r\ns\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n77/117\n2\nS\nG=H r + r 2 (A-5)\ns s 2\nCuando H> rs\n2r\ns\nD=r B 1 (A-6)\ns B\nLa altura de la terminal aérea puede calcularse con la siguiente ecuación:\n2\nD B B\nH=r 1 1 + 2 (A-7)\ns r r r\ns s s\nEn donde:\nB es la altura del elemento a proteger.\nH es la altura de la terminal aérea de protección.\nD es la distancia horizontal máxima de protección bajo el arco proyectado por el radio rs debido a una terminal\naérea.\nR es la distancia horizontal máxima de protección proyectado por el radio rs entre dos terminales aéreas de\nprotección.\nS representa la distancia de separación entre las terminales aéreas.\nrs representa la distancia del último paso de la descarga o el radio de la esfera rodante.\nG es la altura mínima a la cual una estructura se encuentra protegida.\nP1 y P2 son los últimos puntos en los cuales el líder escalonado descendente viaja hacia la tierra o hacia la\nestructura y se produce el punto de conexión entre el líder descendente y el líder ascendente.\nPor su característica volumétrica, el método de la esfera rodante puede aplicarse sin restricciones sobre\ncualquier estructura o sobre terminales aéreas utilizadas en la protección contra tormentas eléctricas.\nEl diseñador debe verificar la correcta aplicación del método al “rodar” la esfera imaginaria\ncorrespondiente al nivel de protección deseado sobre tierra, alrededor y por encima de la instalación a\nprotegerse o cualquier otro objeto en contacto con la tierra capaz de actuar como un punto conductor\nde la corriente de rayo, teniendo especial cuidado de que la esfera imaginaria no toque los elementos a\nprotegerse, como se indica en la sección 4.3.1 y la figura A.2.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n78/117\nr\ns\nESTRUCTURA\nA\nPROTEGER\nFIGURA A.2.- Rodamiento de la esfera rodante imaginaria para definir la posición de las terminales\naéreas de intercepción. La posición y altura de las terminales aéreas en el dibujo es indicativo, con\nel objeto de ilustrar que la esfera rodante no toque la estructura a proteger\nEl radio de la esfera rodante se indica en la tabla 3 de la sección 4.3.1, de acuerdo a los niveles de\nprotección, en la cual se muestra la corriente de rayo aproximada que corresponde al radio de la esfera\nrodante, estimada con la ecuación (A-2).\nLos valores indicados en la tabla 3 muestran que, si se considera un valor de diseño de 20 m (nivel I)\npara el radio de la esfera rodante, la instalación estará protegida para corrientes de rayo mayores o\niguales a 3 kA; las corrientes de rayo menores tienen una elevada probabilidad de penetrar el sistema de\nprotección. Si se considera un valor de diseño de 30 m (nivel II) para el radio de la esfera rodante, la\ninstalación estará protegida para corrientes mayores o iguales a 6 kA; las corrientes de rayo menores\ntienen una elevada probabilidad de penetrar el sistema de protección. Y así sucesivamente para los\ndemás valores de diseño para el radio de la esfera rodante (niveles III y IV). De acuerdo a la clasificación\nde los niveles, cuanto menor sea el nivel, mayor será la protección, ya que considera corrientes\nmenores en la efectividad del blindaje que ofrecen las terminales aéreas.\nLa probabilidad de incidencia de rayos puede establecerse en forma condensada en la tabla 3 de la\nsección 4.3.1, la cual indica que las corrientes de rayo mayores a 3 kA representan el 98 % de los\nrayos medidos en un cierto tiempo (ocurrencia). Las corrientes mayores a 8 kA representan el 90 % de\nocurrencia. Las corrientes mayores a 28 kA representan el 50 % de ocurrencia. Las corrientes mayores\na 80 kA representan el 10 % de ocurrencia. Y finalmente, las corrientes más elevadas, en este caso\nmayores a 200 kA, representan sólo el 1 % de ocurrencia. Como puede observarse, existe una elevada\nprobabilidad de incidencia de rayos con bajo valor de corriente y una probabilidad mucho menor para\ncorrientes más elevadas.\nAl aumentar el radio de la esfera rodante, disminuye el número de terminales aéreas necesarias para la\nprotección, pero aumenta la probabilidad de que el rayo penetre el sistema de protección. Un aspecto\nimportante en la evaluación de la protección con el método de la esfera rodante, es que la altura\nmáxima efectiva del elemento de protección a partir del plano a proteger será igual al radio utilizado\npara la esfera rodante. Las figuras A.3 y A.4 muestran el concepto de la altura máxima efectiva de una\nterminal aérea vertical, de acuerdo al radio de la esfera rodante seleccionado.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n79/117\nCuando la altura de la terminal aérea es mayor que el radio de la esfera rodante, la protección máxima\nestará limitada a la zona de protección definida por el punto de unión entre la esfera rodante y la altura\nde la terminal aérea correspondiente al radio de la esfera rodante (véase puntos B y B´ de la figura\nA.4).\nA\nr\ns\nh\nt\n1\n2\nO C\n1 espacio a proteger\n2 plano de referencia\nrs radio de la esfera rodante de acuerdo a la tabla 3 de la sección 4.3.1\nOC radio del área a proteger\nA punto más alto de la terminal aérea\nht altura de la terminal aérea sobre el plano de referencia\nObserve que el punto C corresponde al punto de contacto entre el plano de referencia y el arco de\ncírculo de la esfera rodante en forma tangencial.\nFIGURA A.3.- Espacio de protección de una terminal aérea ya sea horizontal o vertical obtenido\nmediante el método de la esfera rodante, para el caso en que la altura de la terminal aérea es\nmenor o igual que el radio de la esfera rodante\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n80/117\nA\n3\nB’\nB\nh t r s\nh’\nr\ns h 1\nC’\n1\nO\n2\nC\n9\n1 espacio a proteger\n2 plano de referencia\n3 terminal aérea\nrs radio de la esfera rodante de acuerdo a la tabla 3 de 4.3.1\nA punto más alto de la terminal aérea\nht altura de la terminal aérea sobre el plano de referencia\n(h,h´) alturas de las terminales aéreas de acuerdo con la tabla 3 de 4.3.1\n(B, C, B´, C´) puntos de contacto entre el plano de referencia y la terminal aérea y el arco de circulo de la esfera\nrodante\nFIGURA A.4.- Espacio de protección de una terminal aérea ya sea horizontal o vertical al punto obtenido\nmediante el método de la esfera rodante, para el caso en que la altura de la terminal aérea es\nmayor que el radio de la esfera rodante\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n81/117\nAPÉNDICE B\n(normativo)\nMÉDICIÓN DE RESISTIVIDAD DEL SUELO\nB1 GENERALIDADES\nLa resistividad del suelo es importante para los sistemas de puesta a tierra, ya que tiene un efecto\ndirecto en la determinación de la resistencia de conexión a tierra y en los gradientes de potencial del\nsuelo en la vecindad de las instalaciones al momento de circular la corriente de rayo. Para propósito de\ndiseño, es necesario aplicar un método de medición y adoptar un modelo práctico de interpretación que\npermita evaluar la resistividad del suelo, la cual varía tanto en el sentido lateral como con la\nprofundidad, por lo que los valores que se miden en campo se conocen como “resistividad aparente”, y\nson característicos de cada sitio en particular.\nB1.1 Resistividad Aparente del Suelo\nDebido a la complejidad en su composición, el suelo no puede definirse a través de clasificaciones\ngenéricas por lo que la resistividad del suelo debe determinarse mediante mediciones realizadas en\ncampo.\nLa resistividad del suelo depende de varios parámetros como son:\n1) Contenido de agua (importante en las variaciones cíclicas entre estaciones del año);\n2) El contenido de sales;\n3) La temperatura;\n4) El grado de compactación;\n5) La heterogeneidad.\nB2 MATERIAL Y EQUIPO\n1) Equipo calibrado de medición de resistencia de tierra con las características\nsiguientes:\n- Intervalo de frecuencia de 100 Hz a 200 Hz o mayor\n- Posibilidad de proveer alta y baja corriente con valores de 9 mA a 250 mA.\n2) Accesorios provistos por el fabricante del equipo de medición.\n3) En caso de no contar con accesorios para el equipo de medición, utilizar cable o\ncordón aislado de cobre tipo SCE o SCT con una desiganción de uso más común\nde 2,08 mm2 (14 AWG) o 1,307 mm2 (16 AWG), con accesorios en sus extremos\npara la correcta conexión al equipo y electrodos auxiliares con una longitud mínima\nde 50 cm y un diámetro mínimo de 13 mm de alguno de los siguientes materiales:\n- Acero inoxidable\n- Acero con recubrimiento de cobre\n- Acero galvanizado\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n82/117\nB3 PRINCIPIO DE MEDICIÓN\nEsta norma recomienda el método de los cuatro electrodos (dos de corriente y dos de potencial) o\nmétodo de Wenner, el cual ha demostrado ser simple y efectivo, ya que no necesita de electrodos\nauxiliares profundos.\nEl procedimiento de medición utiliza cuatro electrodos de prueba auxiliares enterrados en línea recta y a\nuna distancia uniforme entre ellos. Véase figura B.1. Una fuente de corriente, conectada entre los\nelectrodos auxiliares externos, suministra una corriente a tierra. El flujo de esta corriente en la tierra\nproduce una variación del potencial en el suelo, generando una diferencia de potencial entre los\nelectrodos auxiliares internos. La relación entre la diferencia de potencial (V) y la corriente de prueba (I)\ncorresponde a la resistencia del suelo, la cual es utilizada para determinar la resistividad aparente. Cabe\naclarar que existen equipos de medición que proporcionan la medición de la resistividad aparente de\nmanera directa.\ni i\nA\nV\ni\ni\nV\n12\nC1 P1 P2 C2\nb\ni\na a a\nFIGURA B.1.- Método de los cuatro electrodos o método de wenner\nB4 PROCEDIMIENTO DE MEDICIÓN\na) Seleccionar un eje de referencia sobre el suelo para efectuar las mediciones\nb) Colocar en línea recta los cuatro electrodos auxiliares como se indica en la figura\nB.1.\nc) Suministrar una corriente de prueba a tierra a través de los dos electrodos\nexternos, de acuerdo con lo indicado por el fabricante del equipo de medición.\nd) Registrar el valor de resistencia R obtenido en el equipo de medición.\ne) Repetir los puntos (b), (c) y (d) para diferentes distancias a entre los electrodos\nauxiliares.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n83/117\nPara este método de medición, la resistividad aparente del suelo está determinada por la siguiente\nexpresión matemática:\n4πaR 4πaR\nρ= = (B-1)\n2a 2a n\n1+\na2+4b2 4a2+4b2\nEn donde:\na es la distancia entre electrodos auxiliares, en m.\nb es la profundidad de los electrodos auxiliares, en m.\nR es la resistencia resultante del cociente V/I, en Ω.\nρ es la resistividad aparente del suelo, en Ωm\nn es el factor resultante de aplicar los valores en el denominador.\nV es la diferencia de potencial entre electrodos auxiliares internos, en V.\nI es la corriente de prueba entre electrodos auxiliares externos, en A.\nEl valor máximo recomendado para la profundidad de los electrodos de prueba auxiliares es del 10% de\nla distancia a. Para condiciones prácticas en las que se mantiene la desigualdad b < a/20 (la distancia\nentre electrodos auxiliares es mucho mayor que la profundidad de enterramiento), la ecuación (1) puede\nsimplificarse a:\nρ=2πaR (B-2)\nAlgunos equipos de medición proporcionan directamente el valor de la resistividad aparente, por lo que\nno es necesario aplicar las ecuaciones anteriores B-1y B-2.\nLas distancias entre electrodos pueden ser arbitrarias, pero iguales entre electrodos. Se recomienda que\nal inicio de las mediciones la distancia mínima de separación entre éstos sea de 1 m con un mínimo de\n6 mediciones, graficando los valores obtenidos.\nDebido a que en las mediciones de resistividad se involucra el volumen del suelo, es necesario que se\nrealice el mayor número de direcciones de medición posibles en el lugar de medición, con el fin de\nobtener un perfil representativo del suelo.\nLa figura B2 muestra un ejemplo de medición de resistividad del suelo en un área determinada mediante\ndirecciones ortogonales o diagonales.\n2 2 4 4\n1 3\n1 3\n6 6 8 8\n5 7\n5 7\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n84/117\nFIGURA B.2.- Ejemplo de trayectoria de direcciones recomendadas para la medición de resistividad del\nsuelo\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n85/117\nLos resultados de las mediciones se registran en una tabla B.1 como se indica a continuación.\nTABLA B.1.- Registro típico de mediciones de resistividad\nDistancia de\nNúmero de Dirección 1 Dirección 2 Dirección 3 Dirección n Promedio\nseparación\nmedición Ωm Ωm Ωm Ωm Ωm\nm\n1 1 ρ11 ρ21 ρ31 ρn1 ρ1\n2 2 ρ12 ρ22 ρ32 ρn2 ρ2\n3 3 ρ13 ρ23 ρ33 ρn3 ρ3\n4 4 ρ14 ρ24 ρ34 ρn4 ρ4\n5 6 ρ15 ρ25 ρ35 ρn5 ρ5\n6 8 ρ16 ρ26 ρ36 ρn6 ρ6\nB5 INTERPRETACIÓN DE LOS RESULTADOS\nEl objetivo de medir la resistividad es poder representar al suelo mediante un modelo práctico, con el fin\nde estimar el comportamiento de la red de puesta a tierra del sistema de protección contra tormentas\neléctricas. Los modelos más comunes utilizados en la representación del suelo son los siguientes:\na) Suelo uniforme\nb) Suelo heterogéneo o de dos capas\nEl análisis para la correcta interpretación de resultados puede realizarse mediante dos mecanismos:\nmanual y por medio de programas computacionales. Los programas computacionales representan el\nmedio más eficaz y preciso para obtener una representación del suelo, siendo el mecanismo de análisis\nrecomendado en primera instancia. El análisis manual es sencillo en su aplicación y representa una\nherramienta que todo diseñador puede utilizar debido a su simplicidad. Los resultados del análisis\nmanual, principalmente para un suelo heterogéneo, deben tomarse sólo como un indicador del suelo,\nmás no como un modelo preciso.\nLa tabla 1 muestra la forma de registrar los valores medidos en el campo. La primera columna indica el\nnúmero de medición en cada dirección, la segunda columna indica la separación en metros entre los\nelectrodos auxiliares en cada medición, la columna 3 indica los valores obtenidos en las mediciones para\nla dirección 1, la columna 4 indica los valores obtenidos en las mediciones para la dirección 2 y así\nsucesivamente hasta la dirección n. La última columna representa el valor de la resistividad del\nespaciamiento correspondiente entre electrodos calculada como el promedio de las n direcciones. Con el\nfin de determinar la tendencia de la resistividad del suelo, deben graficarse los valores promedio\nobtenidos en la tabla B.1. En la figura B.3 se muestran curvas típicas de la resistividad aparente\npromedio del suelo.\nB5.1 Suelo uniforme\nUna curva de resistividad aparente del suelo se considera homogénea o uniforme, cuando las\nvariaciones entre mediciones promedio se encuentran dentro de una banda del 10%, tal y como se\nmuestra en la curva A de la figura B.3. El modelo homogéneo se utiliza cuando es posible definir a\ntravés de un valor medio único las variaciones de resistividad con la separación entre electrodos.\nEl valor único de la resistividad aparente homogénea ρ se calcula mediante la siguiente ecuación:\nhm\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n86/117\nρ +ρ +ρ +ρ +ρ +ρ +...+ρ\nρ = 1 2 3 4 5 6 n (B-3)\nhm n\nEn donde:\nn es el número de mediciones en cada dirección realizadas en campo; y\nρ1, ρ2,… ρn son las resistividades promedio calculadas en cada medición.\nB5.2 Suelo heterogéneo de dos capas\nEl modelo heterogéneo de dos capas generalmente se obtiene mediante la aplicación de programas\ncomputacionales. Este modelo, indicado en la figura B.3, representa al suelo por medio de una capa de\nresistividad superior cuyos límites están indicados por el nivel de suelo y la profundidad, y una capa de\nresistividad inferior que se proyecta hasta el infinito a partir de la profundidad de la capa superior.\nUna curva de resistividad aparente del suelo se considera heterogénea, cuando existe una tendencia\nascendente o descendente, como se muestra en las curvas B y C de la figura B3. Si no es posible\nobtener un modelo de dos capas para el suelo, puede obtenerse un valor indicativo de la resistividad\naparente ρ del suelo, conocido como resistividad uniforme equivalente, mediante la siguiente expresión:\nρ +ρ\nρ = max min (B-4)\n2\nEn donde:\nρmax y ρmin representan el valor máximo y el valor mínimo, respectivamente, de la resistividad aparente promedio\nobtenidos en la última columna de la tabla B.1.\n275\n250\n225\n200\n175\n150\n125\n22525027520017515012510075502502252502752001751501251007550250 2 4 2 4 6 6 810 8101214 1214 182182022022\n100\n75\n50\n25\n0\n2 4 6 8 10 12 14 18 20 22\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n87/117\nFIGURA B3.- Curvas típicas de la resistividad aparente del suelo\nB6 INFORME DE RESULTADOS\nLos resultados obtenidos en las mediciones deben presentarse en un informe que contenga lo siguiente\ny debe contener las unidades, conforme con NOM-008-SCFI:\n:\n1) Equipo utilizado.\n2) Arreglo de medición.\n3) Valores obtenidos de la medición contenidos en tabla.\n4) Grafica de los valores de resistividad contra distancia de separación de electrodos.\n5) Valor estimado de la resistividad representativa del suelo.\n6) Observaciones.\n7) Responsable de efectuar la medición\n8) Fecha de realización de la medición\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n88/117\nAPÉNDICE C\n(normativo)\nCÁLCULO SIMPLIFICADO Y MÉTODO DE MEDICIÓN PARA LA RESISTENCIA DE PUESTA A TIERRA\nC1 GENERALIDADES\nEste Apéndice establece una metodología para calcular mediante fórmulas simplificadas la resistencia de\npuesta a tierra del SPT y la metodología para medir, a través del método de caída de potencial o de los\ntres electrodos, la resistencia de puesta a tierra del SPT.\nC2 EVALUACIÓN ANALÍTICA\nEl cálculo de la resistencia de puesta a tierra involucra la aplicación de leyes electromagnéticas para la\ndeterminación de gradientes de potencial, potenciales y densidad de corriente de los conductores\nenterrados que forman la red de puesta a tierra. Actualmente, el tratamiento electromagnético para\nevaluar el comportamiento de las redes de puesta a tierra se realiza mediante el uso de métodos\nnuméricos. Sin embargo, es posible determinar la resistencia de puesta a tierra del SPT mediante\nformulas simplificadas que, si bien no proporcionan un método exacto, constituyen una forma\naproximada de anticipar los resultados esperados en las mediciones de campo.\nC2.1 Diagrama de flujo\nEn el diagrama de flujo de la figura C.1 se indican los pasos que deben seguirse para evaluar la\nresistencia de puesta a tierra del SPT desde el cálculo analítico hasta las mediciones en campo.\nLa información contenida en la figura C.1 es la siguiente:\na) Obtener las características eléctricas del suelo, mediante mediciones de\nresistividad, aplicando el criterio del apéndice B.\nb) Obtener la tendencia (ascendente o descendente) de la resistividad del suelo.\nc) Obtener el modelo de dos capas del suelo, o la resistividad uniforme equivalente,\naplicando el criterio del apéndice B.\nd) Aplicar un tratamiento analítico riguroso o formulas simplificadas, para obtener el\nvalor de resistencia de puesta a tierra del SPT.\ne) Comparar el resultado obtenido con el valor de referencia de 10 Ω, (cid:31)(cid:31)indicado en\n4.3.4.\nf) Modificar la red de puesta a tierra, en caso de obtener un valor mayor a 10 Ω.\ng) Confirmar el valor calculado de la resistencia de puesta a tierra, una vez instalado\nel SPT, mediante mediciones de campo, de acuerdo a lo indicado en C.3.\nLa tabla C.1 muestra las formulas simplificadas para arreglos típicos utilizados en un SPT, donde:\nR resistencia de puesta a tierra, en Ω\nρ resistividad uniforme equivalente, en Ω m\nL longitud total de los electrodos horizontales o verticales de puesta a tierra, en m\nA área de la malla, en m2\nh profundidad de los electrodos de puesta a tierra horizontales, en m\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n89/117\nd diámetro del electrodo de puesta a tierra, en m\na radio del electrodo de puesta a tierra, en m\nL longitud total de los electrodos horizontales y verticales, en m\nt\nMMEEDDIICCIIOONNEESS DDEE LLAA\nRREESSIISSTTIIVVIIDDAADD DDEELL SSUUEELLOO ((aa))\nOOBBTTEENNCCIIÓÓNN DDEE TTEENNDDEENNCCIIAA::\nHHOOMMOOGGÉÉNNEEAA\nHHEETTEERROOGGÉÉNNEEAA AASSCCEENNDDEENNTTEE\nTTRRAATTAAMMIIEENNTTOO HHEETTEERROOGGÉÉNNEEAA DDEESSCCEENNDDEENNTTEE ((bb))\nFFÓÓRRMMUULLAASS\nAANNAALLÍÍTTIICCOO\nSSIIMMPPLLIIFFIICCAADDAASS\nRRIIGGUURROOSSOO\nOOBBTTEENNCCIIÓÓNN DDEE LLAA RREESSIISSTTIIVVIIDDAADD\nOOBBTTEENNCCIIÓÓNN MMOODDEELLOO DDEE\nUUNNIIFFOORRMMEESSEEQQUUIIVVAALLEENNTTEE DDEELL\nDDOOSS CCAAPPAASS DDEELL SSUUEELLOO ((cc))\nSSUUEELLOO ((cc))\nDDEEFFIINNIICCIIÓÓNN DDEELL AARRRREEGGLLOO\nCCAALLCCUULLOO DDEE LLAA CCAALLCCUULLOO DDEE LLAA\nPPRROOPPUUEESSTTOO PPAARRAA LLAA RREEDD\nRREESSIISSTTEENNCCIIAA DDEE PPUUEESSTTAA RREESSIISSTTEENNCCIIAA DDEE PPUUEESSTTAA\nDDEE PPUUEESSTTAA AA TTIIEERRRRAA DDEELL\nAA TTIIEERRRRAA DDEELL SSPPTT AA TTIIEERRRRAA DDEELL SSPPTT\n((dd)) SSPPTT ((ee)) ((dd))\nMMOODDIIFFIICCAACCIIÓÓNN AALL\nAARRRREEGGLLOO DDEELL SSPPTT\nNNOO\nRRtt==1100 ΩΩ\nSSII\nIINNSSTTAALLAACCIIÓÓNN DDEELL SSPPTT\n((ff))\nMMEEDDIICCIIÓÓNN EENN CELA MCPAOM PDOE DLAE LA\nRREESSIISSTTEENNCCIIAA DDEE PPUUEESSTTAA AA\nTTIIEERRRRAA DDEELL SSPPTT IINNSSTTAALLAADDOO ((gg))\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n90/117\nFIGURA C.1.- Diagrama de flujo para la evaluación analítica de la resistencia de un SPT\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n91/117\nTABLA C.1.- Fórmulas para calcular la resistencia de puesta a tierra\nArreglo Vista planta Fórmula\nρ  4L \nPara un electrodo vertical\nR= In −1\n2πL a \n 2 \nPara un electrodo R= ρ  In L \nhorizontal L 2πL 1,85 h d\n \n 2 \nPara dos electrodos L/2 R= ρ  In L \nhorizontales en“ELE” 2πL 1,27 h d\nL/2  \n2\nPara tres electrodos R= ρ In L\nhorizontales en “YE” 2πL 0,767 h d\nL/3\nPara cuatro electrodos L/4 R= ρ In L 2\nhorizontales en “CRUZ” 2π L 0,217 h d\nL/6\n2 3\nPara seis electrodos R= ρ In L 10\nhorizontales 2πL 9,42 h d\nL/8\n2 4\nPara ocho electrodos R= ρ In L 10\nhorizontales 2πL 2,69 h d\n \n1 1  1 \nR=ρ  + 1+ \nPara un anillo cerrado  \nL 20A  1+h 20/A \n t \nLas figuras C.2 a C.6 muestran los valores de resistencia de puesta a tierra de arreglos típicos indicados\nen la tabla C.1, sin electrodos verticales (línea sólida) aplicando las fórmulas correspondientes y con\nelectrodos verticales (línea discontinua) indicados en cada figura aplicando un método numérico. La\nprofundidad h de enterramiento es de 0,6 m, el diámetro d de los electrodos de puesta a tierra es de\n0,013 m y la resistividad uniforme equivalente ρ es de 100 (cid:31)m. La resistencia de puesta a tierra para\notras resistividades puede estimarse multiplicando el valor obtenido de las figuras C.2 a C.6 por el\nfactor (ρ/100).\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n92/117\n14\n12\n10\n8\n6\n4\n2\n0\n0 2 4 6 8 10 12 14 16 18 20 22 24 26 28 30 32 34 36 38 40 42\nL/2 (m)\n)mhO(R\n14\n12\n10\nL/2 L/2\n8\n6\n4\n2\n0\n0 2 4 6 8 10 12 14 16 18 20 22 24 26 28 30 32 34 36 38 40 42\nL/2 (m)\n)mhO(R\nL/2\nL/2\n16\n14\n12\n10\n8\n6\n4\n2\n0\n0 2 4 6 8 10 12 14 16 18 20 22 24 26 28 30 32 34 36 38 40 42\nL/3 (m)\n)mhO(R\n16\n14\n12\nL/3\n10\n8\n6\n4\n2\n0\n0 2 4 6 8 10 12 14 16 18 20 22 24 26 28 30 32 34 36 38 40 42\nL/4 (m)\n)mhO(R\nL/4\n12\n10\n8\n6\n4\n2\n0\n0 2 4 6 8 10 12 14 16 18 20 22 24 26 28 30 32 34 36 38 40 42\nL/3 (m)\n)mhO(R\nFIGURA C.2.- Resistencia de puesta a tierra FIGURA C.3.- Resistencia de puesta a\npara un arreglo con electrodo horizontal en tierra para un arreglo con electrodo\nlínea y con tres electrodos verticales horizontal en “ELE” con tres electrodos\nverticales\nFIGURA C.4.- Resistencia de puesta a FIGURA C.5.- Resistencia de puesta a\ntierra para un arreglo de electrodo tierra para un arreglo de electrodo\nhorizontal en “YE” y con tres electrodos horizontal en “CRUZ” y con cuatro\nverticales electrodos verticales\nL/3\nFIGURA C.6.- Resistencia de puesta a tierra para un arreglo de electrodo horizontal en “DELTA” y con\ntres electrodos verticales. No se indica LA formula simplificada de este arreglo en la tabla C.1.\nC2.2 Ejemplo de cálculo\nA continuación se muestra un ejemplo para la aplicación de la fórmula simplificada para el arreglo en\nanillo cerrado.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n93/117\nRed en forma de anillo cerrado de 20 m x 30 m, con 6 electrodos de puesta a tierra verticales (varillas)\nde 3 metros de longitud, ubicadas en cada esquina y en la parte media de las partes más largas, véase\nfigura C.7. Las líneas continuas representan el conductor enterrado a 0,6 m de profundidad y las varillas\nde 3,0 m de profundidad están representadas por círculos negros.\n20 m\n30 m\nFIGURA C.7.- Red de puesta a tierra para el ejemplo de cálculo comparativo con las fórmulas\nsimplificadas y un tratamiento analítico riguroso\nLa fórmula simplificada para este arreglo, indicada en la tabla C1, tiene la siguiente expresión:\n  \n  \nR=ρ 1 + 1 1+ 1  Ω (C-1)\nL 20A 20 \n  t   1+h A    \nEn donde:\nR es la resistencia de puesta a tierra\nρ es la resistividad uniforme equivalente,\nL es la longitud total del conductor enterrado (horizontales y verticales),\nt\nA es el área que forma la malla rectangular y\nh es la profundidad de enterramiento de los electrodos de puesta a tierra.\nPor lo tanto, los valores para la fórmula son:\nL = 30 + 30 + 20 + 20 + (3 x 6) = 118 m\nA = 20 x 30 = 600 m2\nh = 0,6 m\nρ (cid:31)= resistividad uniforme equivalente en Ω m de acuerdo al apéndice B.\nSuponer que se tienen dos tipos de suelo: uno con tendencia ascendente y otro con tendencia\ndescendente. La tabla C.2 muestra los valores promedio de las resistividades encontradas en el campo,\nde acuerdo al criterio indicado en el apéndice B (última columna de tabla B1).\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n94/117\nTABLA C.2.- Mediciones de resistividad del suelo\nDistancia entre electrodos Tendencia ascendente Tendencia descendente\nm Ωm Ωm\n1 85,3 198,9\n2 173,2 169,4\n3 242,0 105,2\n4 293,6 87,3\n6 321,7 75,6\n8 344,6 70,4\nCalculando la resistividad uniforme equivalente, de acuerdo al apéndice B, se tiene:\nAscendente:\n85,3+344,6\nρ= =215 Ωm (C-2)\n2\nDescendente:\n198,9+70,4\nρ= =134,7 Ωm (C-3)\n2\nAplicando los valores obtenidos en las ecuaciones (C-2) y (C-3) en la ecuación (C-1) se obtienen los\nvalores siguientes de resistencia de puesta a tierra:\nPara una resistividad con tendencia ascendente R = 5,6 Ω\nPara una resistividad con tendencia descendente R = 3,5 Ω\nDebe considerarse que el valor de resistencia de puesta a tierra obtenido con una resistividad con\ntendencia ascendente, generalmente es menor al valor esperado mediante las mediciones de campo y,\npor el contrario, el valor de la resistencia de puesta a tierra obtenido con una resistividad con tendencia\ndescendente generalmente es mayor al valor esperado mediante las mediciones de campo.\nEl caso más crítico es cuando la resistividad del suelo tiene una tendencia ascendente, ya que el valor\ncalculado de la resistencia de puesta a tierra siempre está por debajo del valor esperado al medir en el\ncampo. Para este caso y cuando no se obtenga un valor de resistencia de puesta a tierra menor que\n10 Ω se recomienda aumentar al doble la longitud de los electrodos de puesta a tierra horizontales.\nC3 MEDICIONES DE CAMPO DE RESISTENCIA DE PUESTA A TIERRA\nC3.1 Principio de medición\nEl método consiste en hacer circular una corriente por el electrodo a ser medido y la influencia de esta\ncorriente sobre el electrodo en términos de potencial, es medido entre el electrodo bajo prueba y un\nelectrodo auxiliar de potencial.\nSe utiliza un electrodo auxiliar para permitir el paso de la corriente a través del electrodo bajo prueba.\nVéase figura C.8.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n95/117\nA\nV\nElectrodo auxiliar\nde potencial\nP P P P\nE 1 2 3 C\nx\nElectrodo auxiliar\nde corriente\nElectrodo a medir\nd\nE electrodo de prueba\nP electrodo auxiliar de potencial\nC electrodo auxiliar de corriente\nFIGURA C.8.- Método de caída de potencial\nLa corriente de prueba I, que circula entre el electrodo bajo prueba E y el electrodo auxiliar de corriente\nC, da como resultando una variación de potencial en la superficie del suelo. El perfil de potencial a lo\nlargo de la dirección C, P y E se muestra en la figura C.9.\nResistencia\nreal\nPotencial de\nprueba en P\naicnetsiseR\netnerapa\nOHMS\nPotencial de Potencial de\nprueba en P2 prueba en P1\nE x P C Distancia (m)\nX distancia\nFIGURA C.9.- Resistencia aparente para varios espaciamientos de X\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n96/117\nLos potenciales son medidos con respecto al electrodo bajo prueba E, los cuales, por conveniencia, son\nsupuestos, de valor “cero”.\nV\nEl método de caída de potencial consiste en graficar la relación = R, como una función de la\nI\nvariación de la distancia X. El electrodo auxiliar de potencial se mueve desde la posición del electrodo\nbajo prueba hasta la posición del electrodo auxiliar de corriente a incrementos del 10% de la distancia\nentre el electrodo E y el electrodo C. El valor de la resistencia se obtiene para cada incremento.\nLa resistencia se grafica en función de la distancia de separación X, el valor estimado de la resistencia\nbuscada puede observarse en la parte plana de la curva, tal como se muestra en la figura C.10.\nCon el objeto de obtener la porción plana de la curva, es necesario que el electrodo de corriente sea\ncolocado fuera del área de influencia del electrodo a medir, como se indica en C.3.3.1 incisos 1 y 2.\nC3.2 Material y equipo\na) equipo calibrado de medición de resistencia de tierra con las características\nsiguientes:\n- intervalo de frecuencia de 100 Hz a 200 Hz o mayor\n- posibilidad de proveer alta y baja corriente con valores de 9 mA a 250 mA.\nb) accesorios provistos por el fabricante del equipo de medición.\nc) En caso de no contar con accesorios para el equipo de medición, utilizar cable o\ncordón aislado de cobre tipo SCE o SCT con una designación de uso más común\nde 2,08 mm2 (14 AWG) o 1,307 mm2 (16 AWG), con accesorios en sus extremos\npara la correcta conexión al equipo y electrodos auxiliares con una longitud mínima\nde 50 cm y un diámetro mínimo de 13 mm, de alguno de los siguientes materiales:\n- Acero inoxidable\n- Acero con recubrimiento de cobre\n- Acero galvanizado.\nC3.3 Procedimiento de medición\na) Seleccionar el equipo de medición calibrado para la aplicación\nb) Seleccionar el electrodo de puesta a tierra a medir\nc) Definir la posición del electrodo auxiliar de corriente\nd) Definir la posición del electrodo auxiliar de potencial\ne) Incrementar la distancia del electrodo auxiliar de potencial a intervalos\nhomogéneos, hasta alcanzar la longitud total del electrodo auxiliar de\ncorriente\nf) Registrar los valores obtenidos en cada uno de los puntos\ng) Graficar la curva de la resistencia a tierra e identificar la parte plana de la misma\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n97/117\n0 Distancia (m)\n)\n(\nadidem\naicnetsiseR\nElectrodo de potencial (P) en\nlínea con el electrodo de prueba\ny el electrodo de corriente\nElectrodo de potencial (P2) entre 90° y 180°\ndel electrodo de corriente\n0 Distancia (m)\n)\n(\nadidem\naicnetsiseR\nElectrodo de potencial (P) en\nlínea con el electrodo de prueba\ny el electrodo de corriente\nElectrodo de potencial (P2) entre 90° y 180°\ndel electrodo de corriente\nFIGURA C.10.- Curva típica de resistencia de puesta a tierra\nC.3.3.1 Durante las mediciones se recomienda lo siguiente:\n1) Cuando el electrodo de puesta a tierra a medir no esté interconectado con los\ncimientos de la estructura ni con los demás electrodos del SPT, es suficiente ubicar\nel electrodo auxiliar de corriente a una distancia mínima de 30 m. El arreglo de los\nelectrodos auxiliares para realizar esta medición puede ser en línea recta.\n2) Cuando el electrodo de puesta a tierra a medir esté interconectado con los\ncimientos de la estructura o con los demás electrodos del SPT, debe considerarse\nel área de la instalación o el área formado por la interconexión de los electrodos de\npuesta a tierra. en este caso la distancia entre el electrodo a medir y el electrodos\nauxiliar de corriente debe ser mayor o igual dos veces la diagonal del área\nconsiderada. El arreglo de los electrodos auxiliares para realizar esta medición debe\nser entre 90º y 180º entre éstos.\n3) El electrodo de potencial debe ubicarse inicialmente a 25% de la longitud total del\nelectrodo auxiliar de corriente a partir del electrodo a medir. El intervalo entre\nmediciones moviendo el electrodo de potencial debe ser tal que se realicen por lo\nmenos 10 mediciones hasta completar la distancia total del electrodo de corriente.\n4) El valor a utilizarse como representativo de la resistencia de puesta a tierra, es\naquel que se encuentra en la región plana de la curva, y cuya diferencia con valores\nadyacentes no sea mayor al 5 %.\n5) Debe asegurarse que los electrodos auxiliares tengan un contacto firme con el\nsuelo, los cables sean eléctricamente continuos y los conectores utilizados estén\nfirmemente conectados.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n98/117\nC3.4 Informe de resultados\nLos resultados obtenidos en las mediciones deben presentarse en un informe que contenga lo siguiente\ny debe contener las unidades, conforme con NOM-008-SCFI:\n1. Equipo utilizado\n2. Arreglo de medición.\n3. Valores obtenidos de la medición contenidos en tabla.\n4. Grafica de los valores de resistencia de puesta a tierra contra distancia de\nelectrodo auxiliar de potencial.\n5. Valor estimado de la resistencia representativa de puesta a tierra.\n6. Observaciones de la medición\n7. Responsable de realizar la medición\n8. Fecha de realización de la medición\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n99/117\nAPÉNDICE D\n(Normativo)\nMAPA DEL PROMEDIO ANUAL DE DENSIDAD DE RAYOS A TIERRA POR ESTADOS\nEste apéndice muestra las isolineas para evaluar la densidad de rayos a tierra (DRT) en cada Estado de\nla República Mexicana, excepto la península de Baja California. El mapa de isolineas por Estado fue\nelaborado con base en los resultados de un proyecto conjunto entre el Instituto de Investigaciones\nEléctricas y la Comisión Federal de Electricidad, en el periodo comprendido entre 1983 y 1993, por lo\nque las isolineas representan el promedio anual de dicho periodo. Las unidades de la DRT son\nrayos/km2/año.\nEl valor de cada isolínea es de 0,25 y debe tomarse el nivel superior de la isolinea que corresponda a la\nubicación de la instalación a proteger.\nEl valor de DRT que debe tomarse para la península de Baja California es de 2 rayos/km2/año.\nFIGURA D.1.- Mapa promedio anual de densidad de rayos a tierra\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n100/117\nFIGURA D.2.- Mapa promedio anual de densidad de rayos a tierra por estados (continua)\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n101/117\nFIGURA D.2.- Mapa promedio anual de densidad de rayos a tierra por estados (continua)\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n102/117\nFIGURA D.2.- Mapa promedio anual de densidad de rayos a tierra por estados (continua)\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n103/117\nFIGURA D.2.- Mapa promedio anual de densidad de rayos a tierra por estados (continua)\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n104/117\nFIGURA D.2.- Mapa promedio anual de densidad de rayos a tierra por estados (concluye)\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n105/117\n8 BIBLIOGRAFÍA\nNOM-022-STPS-1999 Electricidad estática en los centros de trabajo - Condiciones de seguridad\ne higiene.\nIEC 61024-1-1990-03 Protection of structures against lightning Part 1: General Principles.\nIEC 61024-1-1993-08 Protection of structures against lightning Part 1: General Principles\nSection 1: Guide A - Selection of protection level for lightning protection\nsystems.\nIEC 61024-1-2-1998-05 Protection of structures against lightning Part 1: General Principles\nSection 2: Guide B - Design, installation, maintenance and inspection of\nlightning protection systems.\nNFPA 780-2002 Standard for the Installation of Lightning Protection systems.\nNFC 17-100-1995 Lightning Protection of structures\nBSI 6651-1992 Protection of structures against lightning\nAS 1768-1991 Lightning Protection\nUL 1449-1996 Standard for transient voltage suppressors\nANSI/IEEE C62.41-1991 IEEE Recommended practice on surge voltge in low - voltge AC power\ncircuits.\n9 CONCORDANCIA CON NORMAS INTERNACIONALES\nEsta Norma Mexicana no es equivalente con las normas internacionales, IEC 61024-1 - Protection of\nstructures against lightning Part 1 : General Principles, IEC 61024-1-1 - Protection of structures against\nlightning Part 1 : General Principles Section 1: Guide A - Selection of protection level for lightning\nprotection systems, IEC 61024-1-2 - Protection of structures against lightning Part 1 : General\nPrinciples Section 1: Guide B - Design, installation, maintenance and inspection of lightning protection\nsystems.\nLo anterior, es debido a que la Norma Internacional limita el criterio de protección a estructuras cuya\naltura sea menor o igual que 60 m. Sin embargo, la Norma Mexicana incluye estructuras sin limitación\nde altura.\nLa Norma Mexicana incluye formulaciones simplificadas e información gráfica para estimar la longitud y\nlos arreglos utilizados en la red de puesta a tierra, lo cual difiere con lo establecido en la Norma\nInternacional.\nLa Norma Mexicana incluye la asignación de una frecuencia permitida de rayos directos a una estructura\npara la evaluación de riesgo, debido a que la Norma Internacional lo deja a criterio de la autoridad\ncompetente de cada país.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n106/117\nLa Norma Mexicana incluye la asignación de los niveles de protección para el blindaje contra rayo de las\nestructuras, lo cual difiere de la Norma Internacional.\nLa Norma Mexicana incluye la metodología para estimar la resistividad del suelo, la cual no se\ncontempla en la Norma Internacional.\nLa Norma Mexicana incluye el método del ángulo de protección como un anexo informativo, ya que la\naplicación del método de la esfera rodante es suficiente para cumplir con el criterio de protección. La\nNorma Internacional lo incluye como un anexo normativo.\nLa Norma Mexicana incluye la protección de instalaciones con riesgo de fuego y explosión. La Norma\nInternacional no incluye la protección de dichas instalaciones.\nLa Norma Mexicana incluye un mapa de la densidad de rayos a tierra de la república mexicana, debido a\nque la Norma Internacional lo deja a la autoridad competente de cada país.\nLa Norma Mexicana no concuerda con la Norma Oficial Mexicana NOM-001-SEDE-1999 Instalaciones\nEléctricas (Utilización), en lo referente a sistemas de puesta a tierra, distancia de seguridad (de\nseparación), terminales aéreas (varillas de pararrayos), conductores de bajada (bajadas) y unión\nequipotencial (puentes de unión), debido a que la NOM-001 contempla estos conceptos de forma\ngenérica y la Norma Mexicana los analiza desde el punto de vista particular de la protección contra\ndescargas atmosféricas.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n107/117\nAPÉNDICE E\n(Informativo)\nMÉTODO DEL ÁNGULO DE PROTECCIÓN\nEl método del ángulo de protección puede observarse en la figura E.1 trazando una línea recta con un\nángulo constante α al eje vertical de la terminal aérea se proyecta el perfil del volumen de protección\npara una terminal aérea horizontal. Rotando la línea trazada alrededor de la terminal aérea se genera la\nvista superior del volumen de protección para una terminal aérea vertical.\nA\nh\nt\nB O C\nA Parte más alta de la terminal aérea\nB plano de referencia. (oc) radio del área a protegerse\nh altura de la terminal aérea sobre el plano de referencia\nt\nα ángulo de protección de acuerdo con la tabla E.1\nFIGURA E.1.-Volumen de protección proporcionado por el concepto del ángulo de protección para una\nterminal aérea vertical y para una terminal aérea horizontal.\nLas terminales aéreas deben ubicarse de tal manera que todas las partes de la estructura a proteger se\nencuentren dentro de la zona de protección generada por la proyección ya sea de rotación o traslación a\nun ángulo α respecto a la vertical en todas direcciones. El ángulo α debe satisfacer los requisitos\nindicados en la tabla E.1 y figura E.3, en donde h es la altura de la terminal aérea sobre la superficie del\nobjeto a protegerse.\nDebido a que el ángulo de protección depende del radio de la esfera rodante y la altura de la terminal\naérea, su magnitud es diferente para diferentes alturas de las terminales aéreas ubicadas sobre el objeto\na protegerse, imponiendo limitaciones en su aplicación cuando la altura de la terminal aérea es mayor\nque el radio de la esfera rodante, tal y como se indica en la tabla E.1 por medio del símbolo (1). Debido a\nque la zona de protección ofrecida por el ángulo de protección tiene áreas de menor cobertura que el del\nmétodo de la esfera rodante, como se observa en la figura E.2, su aplicación debe limitarse a espacios\ncon el mínimo de objetos a proteger en la zona de cobertura. Estas limitaciones presentadas por el\nmétodo del ángulo de protección son resueltas aplicando el método de la esfera rodante.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n108/117\nTABLA E.1.- Ángulo de protección ofrecido por las terminales aéreas para los casos en que las\nterminales aéreas tienen una altura máxima igual al radio de la esfera rodante del nivel de protección\ncorrespondiente\nRadio de la esfera rodante rs(m)\nNivel y su correspondiente valor de Ángulo de protección (°)\nde corriente de rayo I(kA)\nprotección rs(m) I(kA) h=20 m h=30 m h=45 m h=60 m\nI 20, 3 25 (1) (1) (1)\nII 30 6 35 25 (1) (1)\nIII 45 10 45 35 25 (1)\nIV 60 16 60 45 35 25\nh corresponde a la máxima altura de la terminal aérea.\n(1) No se puede aplicar el concepto del ángulo de protección, debido a que la altura de la terminal\naérea es mayor que el radio de la esfera rodante.\nNOTA- La corriente I (kA) es estimada mediante la ecuación (A-2) del apéndice A para el radio\nrs(m) correspondiente.\nPara determinar el ángulo de protección se utilizan diferentes conceptos, como el ángulo optimista, el\nángulo de áreas equivalentes y el ángulo conservador, véase figura E.2. El ángulo optimista ha\ndemostrado presentar grandes fallas de blindaje. El concepto generalmente aplicado es el del ángulo de\náreas equivalentes, el cual indica que el área cuantitativa de protección proporcionada por el ángulo α\nes igual al área de protección de la esfera rodante. El ángulo de protección se forma por los segmentos\nAO y AE, véase figura E.2. El ángulo de protección α y la distancia de protección horizontal R para el\nconcepto del ángulo de áreas equivalentes, indicado por el ángulo α en la figura E.2, se determinan por\n2\nlas ecuaciones siguientes:\n( ) R 1 r s 2 ( )\nR= h+r - Arccos1 hr (E-1)\ns h h s\nR\ntgα= (E-2)\nh\nR =\n(\n2r h-h2\n)0,5\n(E-3)\n1 s\nEn donde:\nh es la altura de la terminal aérea, en m;\nrs es el radio de la esfera rodante, en m;\nα es el ángulo de protección, de acuerdo al concepto de áreas equivalentes.\nR es la distancia de protección de acuerdo al ángulo α\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n109/117\nC\nD\nA\nR = OB\n1\nR = OE\n2\nR = OF\n3\nα3\nα2\nα1\nO F E B\nángulo optimista (α),\n1\nángulo de áreas equivalentes (α)\n2\nángulo conservador (α)\n3\nR\n1\nR\n2\nR\n3\nFIGURA E.2.- Conceptos utilizados en el ángulo de protección\nLas ecuaciones (E-1) y (E-2) se utilizan para determinar el ángulo de protección, de acuerdo al concepto\nde áreas equivalentes, para diferentes alturas de las terminales aéreas. Este ángulo de protección es el\nque se indica en la tabla E.1. La figura E.3 muestra el ángulo de protección para diferentes alturas de\nlas terminales aéreas y para diferentes niveles de protección.\nLa ubicación de las terminales aéreas de acuerdo al método del ángulo de protección se muestra en las\nfiguras E.4 a E.6 para el caso de un SEPTE aislado y en las figuras E.7 a E.9 para el caso de un SEPTE\nno aislado.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n110/117\nAREAS EQUIVALENTES\n90\n80\n70\n60\n50\n40\n30\n20\n10\n0\n0 10 20 30 40 50 60 70\nALTURA DE LA TERMINAL AEREA (metros)\n)sodarg(\nNOICCETORP\nED\nOLUGNA\nNIVEL I NIVEL II NIVEL III NIVEL IV\nFIGURA E.3.- Angulo de protección de acuerdo al concepto de áreas equivalentes para diferentes alturas\nde las terminales aéreas y diferentes niveles de protección\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n111/117\n4\ns s\n1 1\n2\n4\n4\ns s\n1 1\n3\n2\n1\n1\n2\n4\n1 terminal aérea vertical\n2 estructura a protegerse\n3 planos de referencia\n4 intersección entre los conos de protección\ns distancia de seguridad, sección 4.3.3.4.\nα Ángulo de protección de acuerdo a la tabla E-1\nFIGURA E.4.- Método del ángulo de protección utilizando dos terminales aéreas verticales para un\nSEPTE aislado\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n112/117\n44\nSS22 SS22\n11 11\n33\n22\n44\n22\nSS11\nSS22 SS22\n11 11\n33\n11\n11\n33\n44\n1 terminales aéreas verticales\n2 terminal aérea horizontal.\n3 estructura a protegerse.\n4 área protegida en vista de planta\ns ,s distancias de seguridad\n1 2\nα ángulo de protección\nFIGURA E.5.- Método del ángulo de protección utilizando dos terminales aéreas verticales\ninterconectadas por medio un conductor horizontal para un SEPTE aislado\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n113/117\n44\nss\n11 22\n44\n11\nss\n33\nll 22\n11\n22\n44\n(1) terminal aérea vertical.\n(2) estructura a protegerse.\n(3) plano de referencia.\n(4) área protegida en vista de planta.\n(l) longitud para la evaluación de la distancia de seguridad s de acuerdo, sección 4.3.3.4.\n(α) ángulo de protección.\n(s) distancia de seguridad\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n114/117\nFIGURA E.6.- Método del ángulo de protección utilizando una sola terminal aérea vertical para un SEPTE\naislado\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n115/117\nα ángulo de protección\nFIGURA E.7.- Método del ángulo de protección utilizando terminales aéreas verticales para un SEPTE no\naislado\nα ángulo de protección\nFIGURA E.8.- Método del ángulo de protección utilizando terminales aéreas verticales para un\nSEPTE no aislado\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n116/117\nα ángulo de protección\nFIGURA E.9.- Método del ángulo de protección utilizando una terminal aérea horizontal para un SEPTE\nno aislado, con terminales aéreas inclinadas en los extremos\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n117/117\nAPÉNDICE F\n(informativo)\nEVOLUCIÓN DE LOS CRITERIOS DE PROTECCIÓN DE LA ESFERA RODANTE\nEl criterio de protección basado en el método de la esfera rodante se apoya en observaciones\ncientíficas, experimentos en laboratorio, mediciones de campo de la corriente de rayo y su interrelación\ncon el último paso de la descarga, siendo éste último el parámetro más importante en la definición del\nradio de la esfera rodante.\nEn las últimas décadas, la investigación en la protección contra tormentas eléctricas ha mostrado dos\ntendencias: una relacionada con la modificación de la terminal aérea como punto de sacrificio con el\nobjeto de aumentar la cobertura de protección, y la otra relacionada con el mejoramiento de los criterios\nde protección incluyendo parámetros adicionales, con el objeto de aumentar la eficiencia del sistema de\nprotección.\nEl consenso internacional indica que a mediano y largo plazo, es mejor aumentar la eficiencia de la\nprotección basados en la ubicación y espaciamiento de las terminales aéreas de intercepción de rayo,\nasí como la geometría de la terminal, para obtener un mejor costo-beneficio. Por lo anterior, esta norma\nmexicana incluye todo tipo de terminales aéreas para la protección contra rayo directo, excepto las\nradioactivas, siempre y cuando se cumplan las especificaciones de esta norma, que utilicen como un\npunto preferente de impacto de rayo y se instalen conforme al criterio de protección del método de la\nesfera rodante.\nLos resultados obtenidos en investigaciones recientes han creado una perspectiva de mejoramiento en\nlos criterios de protección contra rayo y está basado en la inclusión de parámetros adicionales a los ya\nutilizados en el método de la esfera rodante. Estos parámetros adicionales sujetos a investigación son\nlos siguientes:\na) Efecto sobre los parámetros ambientales de la altura sobre el nivel del mar en la\nfísica de la descarga del rayo.\nb) El efecto cuantitativo de la altura de las terminales aéreas utilizadas en la\nprotección cuando se encuentran en diferentes zonas de gradiente de potencial\ngenerado por el desarrollo del rayo.\nc) El efecto de la intensificación del campo eléctrico creado por la propia estructura o\nla terminal aérea debido a sus características geométricas y su impacto en la\neficiencia de la protección.\nd) La variación de la probabilidad de descarga de los diferentes elementos en la\nestructura.\ne) Los parámetros físicos de rayo como son: carga eléctrica del líder, velocidad de\npropagación tanto del líder descendente como del líder ascendente, índice de\nisodensidad y corriente de rayo.\nEl método de la esfera rodante es un método consensuado internacionalmente, cuyo principal objetivo\nes reducir el riesgo de incidencia directa sobre personas y estructuras en áreas de trabajo o\nesparcimiento. La inclusión de parámetros adicionales en el método de protección para mejorar el costo-\nbeneficio del sistema de protección con base en terminales aéreas puede implicar la reducción de\npuntos de sacrificio para la intercepción del rayo. Es por eso, que los resultados obtenidos en\nlaboratorio y en campo deben ser avalados y consensuados internacionalmente a través de la\nnormatividad internacional antes de ser aplicados, ya que lo que está en juego es la seguridad de las\npersonas y las instalaciones y su contenido. Esta norma mexicana se actualizará y modificará con base\nen la normatividad internacional, con el fin de actualizar su contenido en las revisiones correspondientes\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n118/117\nAPÉNDICE G\n(informativo)\nRECOMENDACIONES DE SEGURIDAD PARA PERSONAS EN CASO DE TORMENTA ELECTRICA\nLa descarga eléctrica atmosférica, conocida como rayo, es un evento aleatorio e impredecible.\nEstadísticamente, las víctimas por rayo son una de las principales causas de muerte por fenómenos\natmosféricos. La mayoría de los afectados han sido personas que se encontraban en áreas abiertas\ndurante estos fenómenos atmosféricos, tales como áreas recreativas, campos deportivos, playas, valles\ny montañas.\nPor cada víctima mortal existen al menos tres personas que sufren secuelas permanentes o de larga\nduración. En su mayoría presentan afectaciones o pérdida de memoria, trastornos del sueño, irritabilidad\ny problemas musculares o en articulaciones.\nLa aplicación de las medidas de prevención indicadas en este apéndice, ayuda a reducir el riesgo que\npueda derivarse de los rayos en las personas.\nAnte esta problemática se debe establecer un plan de emergencia que considere las actividades que se\ndeben realizar antes, durante y después de que se presente la tormenta eléctrica. En cualquier plan de\nemergencia debe revisarse y asegurarse que se incluyan lineamientos relativos a la protección contra\nrayo.\nAntes de la tormenta:\nIdentificar la presencia de una tormenta eléctrica. La identificación puede realizarse de dos maneras:\nmediante la observación del estado atmosférico y con el apoyo de dispositivos de detección. Las\ncondiciones a observar son las siguientes:\n- Proximidad de nubes oscuras, imponentes o amenazadoras;\n- Rayos y truenos distantes; y\n- Ráfagas de viento\nLos dispositivos de detección que pueden utilizarse para la identificar la presencia de tormentas\neléctricas, se identifican como:\na) Dispositivos simples: Un receptor de radio AM\nLa incidencia de un rayo produce una señal de ruido en la banda de AM lo que permite identificar la\npresencia de una tormenta eléctrica. Puede estimarse la cercanía de la tormenta eléctrica mediante la\nfrecuencia con la que se perciban las descargas en el radio o tomando el tiempo que transcurre entre la\ndetección visual del rayo (o la señal de ruido del radio) y cuando se escucha el trueno asociado. Si este\ntiempo es menor a 30 s, la tormenta esta cerca.\nNOTA - La distancia a la tormenta eléctrica es de 1 km por cada 3 s transcurridos entre la brillantes del rayo y el\ntrueno.\nb) Dispositivos complejos: Detectores de campo eléctrico\nExisten medidores de campo eléctrico que permiten identificar la presencia de tormentas eléctricas\ncuando sobrepasan un umbral definido. Existen también sistemas localizadores de tormentas en tiempo\nreal y sistemas de detección a través de satélite atmosféricos.\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n119/117\nLos dispositivos permiten alertar con la suficiente antelación para tomar las medidas de seguridad o\nprevención y buscar refugio. Sin embargo, y aún cuando la tecnología e instrumentación han\ndemostrado su efectividad, no pueden garantizar la seguridad para las personas. Por lo que deben ser\nusados únicamente como un instrumento de ayuda para la etapa inicial y final de la tormenta eléctrica.\nDurante la tormenta:\nSi se encuentra en interiores:\n- Evitar salir al exterior y alejarse de puertas y ventanas. Cerrar ventanas, cortinas y\npersianas.\n- Evitar caminar sobre suelos húmedos o con calzado mojado.\n- Evitar la utilización de equipo eléctrico o teléfono alámbrico.\n- Evitar el contacto con todo objeto metálico, aparatos eléctricos, marcos de\nventanas, incluyendo tuberías metálicas.\n- Si no se tiene ninguna protección contra sobre tensiones eléctricas, es\nconveniente desconectar los equipos eléctricos o electrónicos, incluyendo las\nconexiones por línea telefónica o por servicio de cable.\nEs importante considerar que un albergue o construcción que cuenta con un sistema de protección\ncontra tormentas eléctricas es mucho más seguro que el que no lo tiene.\nSi se encuentra en exteriores:\n- Evitar correr para escapar de la tormenta. Hacerlo rápido, pero con calma.\n- Buscar refugio si es posible, al interior del edificio más cercano. Evitar refugiarse\ndebajo de una torre metálica.\n- En un bosque, buscar refugio debajo de un lugar densamente poblado de árboles\npequeños. Evitar refugiarse debajo de un árbol aislado.\n- En caso de encontrarse en zona de jardín o en campo abierto y sin posibilidad de\nprotegerse por alguna estructura, evitar permanecer de pie. Colocarse de rodillas,\ndoblarse hacia delante y poner las manos en las rodillas. Evitar estar en posición\nerguida.\n- Evitar estar cerca de estructuras como torres, árboles, cercas metálicas, líneas\ntelefónicas o cables de alta tensión u objetos metálicos.\n- Evitar utilizar herramientas y objetos metálicos (paraguas, palos de golf,\nherramientas, etc.).\n- Evitar contacto con el agua. Si se encuentra en una alberca o a la orilla del mar,\ndebe salir inmediatamente y buscar refugio.\n- Evitar estar cerca del sistema de pararrayos: De las puntas o terminales aéreas, los\ncables que forman la malla en azoteas, los conductores de bajada y los electrodos\nde conexión a tierra.\n- Evitar estar cerca de cualquier objeto metálico, equipos o instrumentos agrícolas,\nmotocicletas, carritos de golf, palos de golf, bicicletas, tubos de metal, rieles, etc.\n- Los vehículos (no convertibles o descapotados) constituyen un buen refugio. Se\ndebe permanecer dentro del automóvil evitando tener algún contacto con el\nmaterial metálico del vehículo.\n- Si alguna persona es alcanzada por un rayo y queda inconsciente, se debe avisar\ninmediatamente al Servicio Medico de Urgencias (SMU). Si se esta capacitado\naplicar los primeros auxilios mientras llega el SMU. Procurar el apoyo médico\nincluso si la persona afectada no se desmaya.\nTenerse presente que muchos de los eventos fatales ocurren en la etapa temprana de la tormenta\neléctrica, así como en la etapa terminal. Esta última etapa es importante, porque la actividad\nANT-NMX-J-549-ANCE-2005\nPNN-2004-ANCE/226\n120/117\natmosférica de rayos puede persistir, hasta 30 min después de haberse escuchado o visto el último\nrayo.\nDespués de la tormenta\n- Realizar una verificación de la(s) estructura(s) o instalación(es) al terminar la\ntormenta para buscar los posibles daños provocados por esta.\n- Reportar la caída de cables de servicio público.\n- Inspeccionare el sistema de pararrayos para detectar y ordenar a la brevedad\nposible, la reparación de los daños que se hubieren generado.\n- Revisar todos los equipos eléctricos y electrónicos, programar la reparación de\naquellos que resulten dañados.\n- Reportar al Servicio Meteorológico Nacional del siniestro acontecido y el balance de\npérdidas humanas y/o materiales para efectos estadísticos posteriores.\nEn empresas o instituciones donde la población de empleados es considerable, el encargado de\nseguridad industrial debe difundir las recomendaciones del plan de emergencias. Cada empresa o\ninstitución debe hacer un plan detallado que tome en cuenta las particularidades de sus procesos\nproductivos.\n",
  "articles": [
    {
      "article_number": "2005",
      "content": "2005\nSISTEMA DE PROTECCIÓN CONTRA TORMENTAS ELÉCTRICAS –\nESPECIFICACIONES, MATERIALES Y MÉTODOS DE MEDICIÓN\nPNN-"
    },
    {
      "article_number": "226",
      "content": "226\nP R E F A C I O\nLa presente Norma Mexicana, fue elaborada por el Subcomité de Pararrayos, SC PIE-H, perteneciente al\nComité Técnico Productos y Accesorios para Instalaciones Eléctricas del Comité de Normalización de la\nAsociación de Normalización y Certificación A.C., con la participación de las Instituciones y Empresas\nsiguientes:\n- AMESA\n- ANPASA\n- ATERRIZAJES ELECTROSTÁTICOS\n- COMISIÓN FEDERAL DE ELECTRICIDAD\n- ENERGÍA Y CREATIVIDAD\n- ERICO\n- FRANKLIN FRANCE\n- INSTITUTO DE INVESTIGACIONES ELÉCTRICAS\n- LAPEM\n- LUZ Y FUERZA DEL CENTRO\n- PARRES\n- SECRETARÍA DEL TRABAJO Y PREVISIÓN SOCIAL / DGSST\n- VALDEZ INGENIEROS\ni\nANT-NMX-J-"
    },
    {
      "article_number": "0",
      "content": "0 INTRODUCCIÓN........................................................................................................."
    },
    {
      "article_number": "1",
      "content": "1 OBJETIVO Y CAMPO DE APLICACIÓN........................................................................."
    },
    {
      "article_number": "2",
      "content": "2 REFERENCIAS............................................................................................................"
    },
    {
      "article_number": "3",
      "content": "3 DEFINICIONES..........................................................................................................."
    },
    {
      "article_number": "4",
      "content": "4 ESPECIFICACIONES ..................................................................................................."
    },
    {
      "article_number": "5",
      "content": "5 PROTECCIÓN DE ESTRUCTURAS CON PELIGRO DE FUEGO Y/O EXPLOSIÓN................"
    },
    {
      "article_number": "6",
      "content": "6 MATERIALES..........................................................................................................."
    },
    {
      "article_number": "7",
      "content": "7 VERIFICACIÓN, ACTIVIDADES PREVENTIVAS Y CORRECTIVAS..................................."
    },
    {
      "article_number": "31",
      "content": "31\nAPÉNDICE A............................................................................................................................"
    },
    {
      "article_number": "31",
      "content": "31\nAPÉNDICE B............................................................................................................................"
    },
    {
      "article_number": "31",
      "content": "31\nAPÉNDICE C............................................................................................................................"
    },
    {
      "article_number": "31",
      "content": "31\nAPÉNDICE D............................................................................................................................"
    },
    {
      "article_number": "8",
      "content": "8 BIBLIOGRAFÍA........................................................................................................."
    },
    {
      "article_number": "9",
      "content": "9 CONCORDANCIA CON NORMAS INTERNACIONALES.................................................."
    },
    {
      "article_number": "31",
      "content": "31\nAPÉNDICE E ............................................................................................................................"
    },
    {
      "article_number": "31",
      "content": "31\nAPÉNDICE F............................................................................................................................."
    },
    {
      "article_number": "31",
      "content": "31\nAPÉNDICE G............................................................................................................................"
    },
    {
      "article_number": "117",
      "content": "117\nSISTEMA DE PROTECCIÓN CONTRA TORMENTAS ELÉCTRICAS - ESPECIFICACIONES, MATERIALES\nY METODOS DE MEDICIÓN\nPROTECTION AGAINST LIGHTNING – SPECIFICATIONS, MATERIALS AND METHODS OF MEASURE"
    },
    {
      "article_number": "0",
      "content": "0 INTRODUCCIÓN\nUn sistema de protección contra tormentas eléctricas (SPTE) diseñado e instalado con las\nespecificaciones indicadas en esta Norma Mexicana, reduce el riesgo de daño que puede provocar un\nrayo. Sin embargo, su aplicación no garantiza una protección absoluta a personas, estructuras u\nobjetos.\nEl conocimiento actual de la física de la descarga eléctrica atmosférica a tierra, establece que un SPTE\nno tiene la capacidad de influir o evitar los procesos de formación del rayo o descarga eléctrica a tierra\nde origen atmosférico.\nEsta Norma Mexicana considera la aplicación de un sistema de protección integral, compuesto por un\nsistema externo de protección contra tormentas eléctricas (SEPTE) el cual esta formado por elementos\npara interceptar, conducir y disipar la corriente de rayo; y un sistema interno de protección contra\ntormentas eléctricas (SIPTE) basado en uniones equipotenciales, blindaje electromagnético, puesta a\ntierra y protección contra transitorios.\nEs recomendable que el diseño del sistema de protección contra tormentas eléctricas sea parte integral\ndel proyecto de instalación eléctrica de una estructura, edificio o instalación, ya que éste permite\nreducir costos, utilizar racionalmente los recursos y mantener un arreglo entre los elementos del sistema\nde protección contra tormentas eléctricas. Estas ventajas inherentes, pueden no tenerse cuando se\ndiseñan sistemas de protección contra tormentas eléctricas en estructuras o edificios existentes.\nPor lo tanto, para garantizar el óptimo aprovechamiento de las partes o elementos de la instalación, es\nrecomendable que exista una fluida comunicación entre el diseñador del sistema de protección contra\ntormentas eléctricas, los arquitectos, constructores y verificadores de instalaciones eléctricas."
    },
    {
      "article_number": "1.1",
      "content": "1.1 Esta Norma Mexicana establece las especificaciones, diseño, materiales y métodos de\nmedición del sistema integral de protección contra tormentas eléctricas, para reducir el riesgo de daño\npara las personas, seres vivos, estructuras, edificios y su contenido."
    },
    {
      "article_number": "1.2",
      "content": "1.2 Esta Norma Mexicana aplica para:\na) Estructuras y edificios de uso común;\nb) Estructuras y edificios con riesgo de fuego y explosión;\nc) Estructuras y edificios con equipo sensible;\nd) Estructuras y edificios de cualquier altura; y\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\ne) Torres de telecomunicaciones con equipos y antenas asociadas."
    },
    {
      "article_number": "1.3",
      "content": "1.3 Esta Norma Mexicana no aplica a lo siguiente:\na) Sistemas de transporte de ferrocarril;\nb) Subestaciones eléctricas de alta tensión a la intemperie y líneas de transmisión y\ndistribución de energía eléctrica;\nc) Vehículos terrestres (automotores, ferroviarios, eléctricos), embarcaciones\nmarítimas y aeronaves;\nd) Estructuras costa afuera."
    },
    {
      "article_number": "2",
      "content": "2 REFERENCIAS\nPara la correcta utilización de esta Norma Mexicana deben aplicarse las Normas Oficiales Mexicanas y\nNormas Mexicanas vigentes siguientes o las que las sustituyan:\nNOM-"
    },
    {
      "article_number": "1999",
      "content": "1999 Instalaciones Eléctricas (Utilización).\nNMX-B-"
    },
    {
      "article_number": "301-1986",
      "content": "301-1986 Industria Siderúrgica – Barras de acero al carbón.\nNMX-J-"
    },
    {
      "article_number": "2001",
      "content": "2001 Conductores – Cable de aluminio con cableado concéntrico y alma de\nacero\nNMX-J-"
    },
    {
      "article_number": "2001",
      "content": "2001 Conductores – Alambrón de cobre electrolítico para usos eléctricos –\nespecificaciones y métodos de prueba.\nNMX-J-"
    },
    {
      "article_number": "2001",
      "content": "2001 Tubos (conduit) de acero tipo pesado para la protección de conductores\neléctricos y sus accesorios – especificaciones y métodos de prueba."
    },
    {
      "article_number": "3",
      "content": "3 DEFINICIONES\nPara los propósitos de esta Norma Mexicana se establecen las definiciones siguientes:"
    },
    {
      "article_number": "3.1",
      "content": "3.1 ángulo de protección: espacio adyacente a una terminal aérea (horizontal o vertical) que es\nsustancialmente inmune a sufrir la incidencia de un rayo directo."
    },
    {
      "article_number": "3.2",
      "content": "3.2 arcos eléctricos peligrosos: descarga eléctrica inaceptable causada por la corriente de rayo\nentre elementos ubicados dentro del espacio a protegerse."
    },
    {
      "article_number": "3.3",
      "content": "3.3 área equivalente de captura (A ): área sobre la superficie del suelo, que tiene la misma\ne\nfrecuencia anual de rayos directos de una estructura."
    },
    {
      "article_number": "3.4",
      "content": "3.4 armado de acero interconectado: partes de acero dentro de la estructura considerada como\neléctricamente continuas.\nANT-NMX-J-"
    },
    {
      "article_number": "3.5",
      "content": "3.5 barra de unión: elemento metálico utilizado para conectar partes metálicas (pertenecientes a\nla instalación o ajenas a ella), líneas eléctricas y de comunicaciones y otros cables a un SPTE."
    },
    {
      "article_number": "3.7",
      "content": "3.7 componentes naturales de un SPTE: elementos metálicos instalados, no específicamente\ndiseñados para proveer protección contra rayos, los cuales pueden cumplir la función de una o más\npartes del SPTE.\nNOTAS\nEjemplos en el uso de estos términos son:"
    },
    {
      "article_number": "3.8",
      "content": "3.8 conductor de bajada: elemento metálico de unión que proporciona una trayectoria de baja\nimpedancia desde las terminales aéreas hasta el sistema de puesta a tierra."
    },
    {
      "article_number": "3.9",
      "content": "3.9 conductor de unión: elemento metálico utilizado para realizar las conexiones entre las partes\nmetálicas a conectarse y la barra de unión."
    },
    {
      "article_number": "3.10",
      "content": "3.10 corriente de rayo (i): aquella que circula al punto de incidencia, asociada con el impulso de\nretorno."
    },
    {
      "article_number": "3.11",
      "content": "3.11 corrosión de metales: desintegración gradual de los materiales metálicos, debido a la\ninteracción con el medio que lo rodea y puede ser galvánica o química."
    },
    {
      "article_number": "3.12",
      "content": "3.12 densidad de rayos a tierra: número de rayos promedio por km"
    },
    {
      "article_number": "3.13",
      "content": "3.13 distancia crítica de rompimiento o último paso de la descarga: distancia entre la punta del\nlíder escalonado descendente del rayo y la punta de la terminal aérea de intercepción, cualquier objeto\nsobre tierra o el nivel del suelo, justo antes de presentarse el arco de rompimiento que da lugar a la\ncorriente de rayo de retorno. Esta distancia corresponde al radio adoptado de la esfera rodante como\nparámetro de diseño."
    },
    {
      "article_number": "3.14",
      "content": "3.14 distancia de seguridad: espacio mínimo requerido entre dos partes conductoras dentro del\nespacio a protegerse, para evitar la generación de arcos eléctricos peligrosos."
    },
    {
      "article_number": "3.15",
      "content": "3.15 duración del rayo (T): intervalo de tiempo en el que circula la corriente de rayo desde su\ninicio en la nube hasta el punto de incidencia."
    },
    {
      "article_number": "3.16",
      "content": "3.16 eficiencia de un SPTE: parámetro asociado con el nivel de protección que determina la\ncapacidad de protección del blindaje para ofrecer puntos de impacto a la corriente de rayo."
    },
    {
      "article_number": "3.17",
      "content": "3.17 electrodo de puesta a tierra: parte de un sistema de puesta a tierra que suministra un\ncontacto eléctrico directo con la tierra con el fin de disipar la corriente de rayo."
    },
    {
      "article_number": "3.18",
      "content": "3.18 electrodo de puesta a tierra anillado: electrodo de puesta a tierra con una trayectoria\ncerrada alrededor de la estructura, edificio o instalación, debajo o sobre la superficie de la tierra."
    },
    {
      "article_number": "3.19",
      "content": "3.19 elemento de unión: pieza metálica que sirve para efectuar la unión de uno o más elementos\nmetálicos, con propiedades eléctricas y mecánicas adecuadas.\nANT-NMX-J-"
    },
    {
      "article_number": "3.20",
      "content": "3.20 energía específica (W/R): energía disipada por la corriente de rayo en una resistencia\nunitaria. Es la integral de tiempo del cuadrado de la corriente de rayo para el tiempo total de la corriente\nde rayo."
    },
    {
      "article_number": "3.21",
      "content": "3.21 espacio a proteger: parte de una estructura o región donde se requiere una protección\ncontra el efecto de las tormentas eléctricas."
    },
    {
      "article_number": "3.22",
      "content": "3.22 estructuras comunes: son aquellas estructuras utilizadas para propósitos considerados\ncomo ordinarios, ya sea comercial, industrial, rural, institucional o residencial."
    },
    {
      "article_number": "3.23",
      "content": "3.23 estructuras no comunes: estructuras utilizadas para propósitos considerados como no\nordinarios, tales como torres de telecomunicaciones, estructuras costa afuera y estructuras con riesgo\nde fuego y explosión."
    },
    {
      "article_number": "3.24",
      "content": "3.24 frecuencia anual permitida de rayos directos: frecuencia anual permitida de rayos que\npueden causar daño a la estructura.\nNOTA - Por ejemplo, una frecuencia de rayo aceptado de"
    },
    {
      "article_number": "10",
      "content": "10 años tendrá un riesgo mayor que una\nfrecuencia de"
    },
    {
      "article_number": "100",
      "content": "100 años. A mayor el intervalo de años, menor el riesgo de rayo directo sobre\nla instalación, edificio o estructura."
    },
    {
      "article_number": "3.25",
      "content": "3.25 frecuencia de rayo directo a una estructura: número anual promedio esperado de rayos\ndirectos a una estructura."
    },
    {
      "article_number": "3.26",
      "content": "3.26 impulso (rayo) de retorno: proceso súbito de neutralización de la carga de la nube a través\nde un flujo de electrones en el canal ionizado del líder escalonado descendente. Este impulso de retorno\npuede ser único o repetirse varias veces, con una duración total menor que"
    },
    {
      "article_number": "3.27",
      "content": "3.27 instalaciones metálicas: partes de metal ubicadas en el espacio a protegerse, las cuales\npueden formar parte de la trayectoria de la corriente de rayo.\nNOTA - Ejemplos de estas partes metálicas son: tuberías, escaleras, riel guía para elevadores, ventilación, ductos\npara calefacción y aire acondicionado, y piezas del armado de acero conectados."
    },
    {
      "article_number": "3.28",
      "content": "3.28 líder escalonado ascendente: canal ionizado a través del cual se realiza el movimiento de la\ncarga inducida en tierra (o algún objeto metálico sobre tierra) hacia la punta del líder descendente y está\nformado por descargas discontinuas en el aire. El líder ascendente es de polaridad opuesta a la carga del\nlíder descendente.\nNOTA - El líder escalonado ascendente es algunas veces referido simplemente como líder ascendente."
    },
    {
      "article_number": "3.29",
      "content": "3.29 líder escalonado descendente: canal ionizado a través del cual se realiza el movimiento de la\ncarga de la nube a tierra y está formado por descargas discontinuas en aire.\nNOTA - El líder escalonado descendente es algunas veces referido simplemente como líder descendente."
    },
    {
      "article_number": "3.30",
      "content": "3.30 nivel de protección: término que denota la clasificación de un SPTE, de acuerdo con su\neficiencia.\nNOTA - El nivel de protección expresa la efectividad de un SPTE para proteger un espacio contra los efectos del\nrayo."
    },
    {
      "article_number": "3.31",
      "content": "3.31 probabilidad de daño: posibilidad de que la corriente de rayo cause daño a la estructura,\nedificio o instalación.\nANT-NMX-J-"
    },
    {
      "article_number": "3.32",
      "content": "3.32 punto de incidencia: punto en donde el rayo hace contacto con la tierra, a una estructura o\na los elementos constitutivos de un sistema de protección contra tormentas eléctricas.\nNOTA - Un rayo puede tener uno o más puntos de incidencia."
    },
    {
      "article_number": "3.33",
      "content": "3.33 rayo de nube a tierra: descarga eléctrica de origen atmosférico entre la nube y tierra con\nuno o más impulsos de retorno.\nNOTA - En lo sucesivo, la palabra rayo tendrá el significado de un rayo de nube a tierra."
    },
    {
      "article_number": "3.34",
      "content": "3.34 registro para prueba: punto accesible del sistema de puesta a tierra, SPT, para realizar\nactividades de verificación, medición y mantenimiento."
    },
    {
      "article_number": "3.35",
      "content": "3.35 resistividad superficial: resistividad promedio de la capa superficial del suelo."
    },
    {
      "article_number": "3.36",
      "content": "3.36 riesgo de daño: probables pérdidas anuales promedio (humanas o materiales) en una\nestructura debido a los efectos del rayo."
    },
    {
      "article_number": "3.37",
      "content": "3.37 sistema de protección contra tormentas eléctricas (SPTE): conjunto de elementos utilizados\npara proteger un espacio contra el efecto de las tormentas eléctricas. Este conjunto está compuesto\ntanto de un sistema externo como de un sistema interno de protección."
    },
    {
      "article_number": "3.38",
      "content": "3.38 sistema externo de protección contra tormentas eléctricas (SEPTE): conjunto de elementos\npara interceptar (terminales aéreas), conducir (conductores de bajada) y disipar (red de puesta a tierra)\nen forma eficiente la corriente de rayo."
    },
    {
      "article_number": "3.39",
      "content": "3.39 sistema externo de protección contra tormentas eléctricas aislado (SEPTE aislado): conjunto\nde elementos, para interceptar (terminales aéreas), conducir (conductores de bajada) y disipar (red de\npuesta a tierra), arreglados de tal manera que los dos primeros elementos no tengan contacto eléctrico\ncon la estructura a proteger."
    },
    {
      "article_number": "3.40",
      "content": "3.40 sistema externo de protección contra tormentas eléctricas no aislado (SEPTE no aislado):\nconjunto de elementos, para interceptar (terminales aéreas), conducir (conductores de bajada) y disipar\n(red de puesta a tierra), arreglados de tal manera que los dos primeros elementos tengan contacto\neléctrico con la estructura a proteger."
    },
    {
      "article_number": "3.41",
      "content": "3.41 sistema interno de protección contra tormentas eléctricas (SIPTE): sistema formado por\ntodas aquellas medidas de protección que permiten reducir el riesgo de daño a personas, instalaciones y\nsu contenido, mediante la puesta a tierra, unión equipotencial, blindaje electromagnético, y supresores\npara sobretensiones."
    },
    {
      "article_number": "3.42",
      "content": "3.42 sistema de terminales aéreas: conjunto de elementos aéreos cuya finalidad es ofrecer un\npunto de sacrificio (contacto) para la incidencia del rayo."
    },
    {
      "article_number": "3.43",
      "content": "3.43 sistema de conductores de bajada: conjunto de elementos cuya función es conducir la\ncorriente de rayo desde las terminales aéreas hasta el sistema de puesta a tierra."
    },
    {
      "article_number": "3.44",
      "content": "3.44 sistema de puesta a tierra (SPT): sistema formado por elementos enterrados en el suelo\ncuya función es conducir y disipar la corriente de rayo a tierra. Este sistema forma parte del SEPTE y\ndel SIPTE."
    },
    {
      "article_number": "3.45",
      "content": "3.45 supresor de sobretensiones transitorias (SSTT): dispositivo destinado a proteger al equipo\neléctrico y electrónico sensible, limitando las sobretensiones y las sobrecorrientes transitorias causadas\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\npor efectos de las descargas eléctricas atmosféricas o las provocadas por maniobras en las redes de\ndistribución eléctrica y operación de equipo eléctrico interno para una tensión máxima de"
    },
    {
      "article_number": "600",
      "content": "600 V.\nNOTA - Este dispositivo es conocido como supresor de picos, supresor de transitorios, supresor de sobretensiones\no supresor de sobretensiones transitorias (TVSS, SPD). Existen supresores para corriente alterna, corriente\ncontinua, radio frecuencia, entre otros."
    },
    {
      "article_number": "3.46",
      "content": "3.46 tormenta eléctrica: actividad atmosférica caracterizada por la presencia de rayos, ya sea\nque terminen en tierra (rayos de nube a tierra) o que no terminen en tierra (rayos entre nubes o a nivel\nde nube)."
    },
    {
      "article_number": "3.47",
      "content": "3.47 terminales aéreas: elementos aéreos metálicos cuya función es recibir la descarga del rayo,\nofreciendo un punto de incidencia y un camino controlado para la conducción y disipación posterior de\nla corriente de rayo a tierra, con el fin de evitar la incidencia directa a una parte vulnerable de la\nestructura a protegerse."
    },
    {
      "article_number": "3.48",
      "content": "3.48 unión equipotencial (UE): es aquella unión correspondiente a la parte de un SPTE cuyo fin\nes reducir las diferencias de potencial causadas por la circulación de la corriente de rayo."
    },
    {
      "article_number": "3.49",
      "content": "3.49 valor pico de corriente de rayo (I): máximo valor de la corriente de rayo."
    },
    {
      "article_number": "3.50",
      "content": "3.50 valor promedio de la pendiente de la corriente de rayo (di/dt): diferencia entre los valores de\nla corriente de rayo al inicio y al final de un intervalo de tiempo especifico [i(t )-i(t )] dividido entre el"
    },
    {
      "article_number": "4.1",
      "content": "4.1 Generalidades\nLas tres partes fundamentales para la aplicación de la Norma Mexicana son las siguientes:\n1) Valoración de riesgo, véase"
    },
    {
      "article_number": "4.2",
      "content": "4.2.\n2) Diseño del sistema externo de protección, SEPTE, véase"
    },
    {
      "article_number": "4",
      "content": "4.3; y\n3) Diseño del sistema interno de protección, SIPTE, véase"
    },
    {
      "article_number": "4.4",
      "content": "4.4.\nPara la aplicación de la presente Norma Mexicana debe seguirse el diagrama de flujo indicado en la\nfigura"
    },
    {
      "article_number": "1",
      "content": "1. El sistema de protección contra tormentas eléctricas, SPTE, está formado por un sistema\nexterno de protección SEPTE y un sistema interno de protección SIPTE.\nSin embargo, el SPTE puede estar formado exclusivamente por el SIPTE cuando los resultados\nobtenidos en la valoración de riesgo indiquen que la instalación del SEPTE puede omitirse. El contenido\nde la memoria técnica del SPTE debe obtenerse siguiendo los pasos indicados en la figura"
    },
    {
      "article_number": "117",
      "content": "117\nSSSPPPTTTEEE\nSSSIIISSSTTTEEEMMMAAA DDDEEE PPPRRROOOTTTEEECCCCCCIIIÓÓÓNNN\nCCCOOONNNTTTRRRAAA\nTTTOOORRRMMMEEENNNTTTAAASSS EEELLLEEECCCTTTRRRIIICCCAAASSS\nppáárrrraaffoo"
    },
    {
      "article_number": "22",
      "content": "22\nRRRIIIEEESSSGGGOOO\nVVVAAALLLOOORRRAAACCCIIIÓÓÓNNN DDDEEE RRRIIIEEESSSGGGOOO\nNNOO\nIIINNNSSSTTTAAALLLAAACCCIIIÓÓÓNNN\nDDDEEE UUUNNN\nSSSEEEPPPTTTEEE\nSSII\nppáárrrraaffoo"
    },
    {
      "article_number": "22",
      "content": "22\nTTTEEERRRMMMIIINNNAAALLLEEESSS AAAÉÉÉRRREEEAAASSS\nTTTIIIPPPOOO,,, UUUBBBIIICCCAAACCCIIIÓÓÓNNN YYY AAALLLTTTUUURRRAAA\nPPáárrrraaffoo"
    },
    {
      "article_number": "33",
      "content": "33\nCCCOOONNNDDDUUUCCCTTTOOORRREEESSS DDDEEE BBBAAAJJJAAADDDAAA SSEEPPTTEE\nTTTIIIPPPOOO,,, CCCAAANNNTTTIIIDDDAAADDD YYY UUUBBBIIICCCAAACCCIIIÓÓÓNNN\nPPáárrrraaffoo"
    },
    {
      "article_number": "44",
      "content": "44\nSSSPPPTTT PPPRRRIIINNNCCCIIIPPPAAALLL\nSSSIIISSSTTTEEEMMMAAA DDDEEE PPPUUUEEESSSTTTAAA AAA TTTIIIEEERRRRRRAAA\nPPáárrrraaffoo"
    },
    {
      "article_number": "11",
      "content": "11\nUUUEEE\nUUUNNNIIIÓÓÓNNN EEEQQQUUUIIIPPPOOOTTTEEENNNCCCIIIAAALLL\nPPáárrrraaffoo"
    },
    {
      "article_number": "22",
      "content": "22\nPPUUEESSTTAA AA TTIIEERRRRAA\nPPUUNNTTOOSS DDEE CCOONNEEXXIIÓÓNN\n((NNOORRMMAALL))\nPPáárrrraaffoo"
    },
    {
      "article_number": "33",
      "content": "33\nSSSSSSTTTTTT\nSSSUUUPPPRRREEESSSOOORRR DDDEEE\nSSSOOOBBBRRREEETTTEEENNNSSSIIIOOONNNEEESSS\nTTTRRRAAANNNSSSIIITTTOOORRRIIIAAASSS\nMMMEEEMMMOOORRRIIIAAA TTTÉÉÉCCCNNNIIICCCAAA\nFIGURA"
    },
    {
      "article_number": "1",
      "content": "1.- Procedimiento para la aplicación de la Norma Mexicana\nANT-NMX-J-"
    },
    {
      "article_number": "4.2",
      "content": "4.2 Valoración de riesgo\nLa valoración de riesgo es una medida empírica, la cual estima en forma razonable, la probabilidad de\nincidencia de un rayo directo sobre una estructura tomando en cuenta la complejidad del fenómeno del\nrayo.\nEl diseño de un sistema de protección SPTE debe incluir la valoración de riesgo de la estructura contra\nla incidencia de un rayo directo, y esta valoración debe realizarse antes de definir las características y\nubicación de los elementos constitutivos del sistema externo SEPTE como se indica en la figura"
    },
    {
      "article_number": "1",
      "content": "1. Los\nresultados de la valoración de riesgo determinan la necesidad de instalar el sistema externo de\nprotección SEPTE.\nPara instalaciones con riesgo de fuego o explosión debe aplicarse las especificaciones indicadas en el\ncapítulo"
    },
    {
      "article_number": "1",
      "content": "1 Frecuencia de rayos directos a una estructura\nLa frecuencia anual promedio de rayos directos a una estructura (N ), puede calcularse mediante la\no\necuación siguiente:\nN =N ×A ×"
    },
    {
      "article_number": "0",
      "content": "0 es la frecuencia anual promedio de rayos directos a una estructura;\nNg es la densidad promedio anual de rayos a tierra por km2, véase figura 2;\nAe es el área equivalente de captura de la estructura, en m"
    },
    {
      "article_number": "2",
      "content": "2.\nNOTA - Para la densidad promedio anual de rayos a tierra, véase el apéndice D.\nFIGURA"
    },
    {
      "article_number": "2",
      "content": "2.- Mapa promedio anual de densidad de rayos a tierra\nANT-NMX-J-"
    },
    {
      "article_number": "2",
      "content": "2 Frecuencia anual permitida de rayos directos a una estructura\nLa frecuencia anual permitida de rayos directos a una estructura, N , es el riesgo permitido de incidencia\nd\nde un rayo directo a una estructura de acuerdo al tipo de estructura, uso y contenido, definidos en la\ntabla"
    },
    {
      "article_number": "10",
      "content": "10 años tiene un riesgo mayor para las estructuras que una\nfrecuencia de"
    },
    {
      "article_number": "100",
      "content": "100 años. A mayor intervalo de años, es menor el riesgo de rayo directo sobre\nla instalación, edificio o estructura.\nTABLA"
    },
    {
      "article_number": "1",
      "content": "1.- Frecuencia media anual permitida de rayos directos sobre estructuras comunes\nFrecuencia\nEstructuras comunes Efectos de las tormentas eléctricas\n(Nd)\nResidencia Daño a instalación eléctrica, equipo y daños materiales a la 0,"
    },
    {
      "article_number": "04",
      "content": "04\nestructura.\nDaño limitado a objetos expuestos en el punto de incidencia del\nrayo o sobre su trayectoria a tierra.\nGranja Riesgo principal de incendio y potenciales de paso. 0,"
    },
    {
      "article_number": "02",
      "content": "02\nRiesgo secundario derivado de la pérdida de suministro eléctrico\nprovocando posibles desperfectos por falla de controles de\nventilación y de suministro de alimentos para animales.\nTanques de agua elevados: metálicos. Daño limitado a objetos expuestos en el punto de incidencia del 0,"
    },
    {
      "article_number": "04",
      "content": "04\nConcreto con elementos metálicos rayo o sobre su trayectoria a tierra, así como posibles daños al\nsalientes. equipo de control de flujo de agua.\nEdificios de servicios tales como: Daño a las instalaciones eléctricas y pánico. 0,"
    },
    {
      "article_number": "02",
      "content": "02\nAseguradoras, centros comerciales, Falla de dispositivos de control, por ejemplo alarmas.\naeropuertos, puertos marítimos, centros Pérdida de enlaces de comunicación, falla de computadoras y\nde espectáculos, escuelas, pérdida de información.\nestacionamientos, centros deportivos,\nestaciones de autobuses, estaciones de\ntrenes, estaciones de tren ligero o\nmetropolitano.\nHospital Falla de equipo de terapia intensiva. 0,"
    },
    {
      "article_number": "02",
      "content": "02\nAsilo Daño a las instalaciones eléctricas y pánico.\nReclusorio Falla de dispositivos de control, por ejemplo alarmas.\nPérdida de enlaces de comunicación, falla de computadoras y\npérdida de información.\nIndustria tales como: Efectos diversos dependientes del contenido, variando desde 0,"
    },
    {
      "article_number": "01",
      "content": "01\nMáquinas herramientas, ensambladoras, menor hasta inaceptable y pérdida de producción.\ntextil, papelera, manufactura,\nalmacenamiento no inflamable, fábrica\nde conductores, fábrica de\nelectrodomésticos, armado equipo de\ncómputo, muebles, artefactos\neléctricos, curtidurías, agrícola,\ncementeras, caleras, laboratorios y\nplantas bioquímicas, potabilizadoras.\nMuseos y sitios arqueológicos Pérdida de vestigios culturales irremplazables 0,"
    },
    {
      "article_number": "02",
      "content": "02\nTelecomunicaciones Interrupciones inaceptables, pérdidas por daños a la electrónica, 0,"
    },
    {
      "article_number": "02",
      "content": "02\nVéase nota altos costos de reparación y pérdidas por falta de continuidad de\nservicio.\nNOTAS"
    },
    {
      "article_number": "1",
      "content": "1 Para cualquier estructura común debe evaluarse el nivel de riesgo en función de su localización, densidad, altura y área\nequivalente de captura, para decidir la protección."
    },
    {
      "article_number": "2",
      "content": "2 Para estructuras en zonas con densidad de rayos a tierra mayor a 2, y si el techo de la construcción es de material\ninflamable (madera o paja), debe instalarse un SEPTE.\nANT-NMX-J-"
    },
    {
      "article_number": "3",
      "content": "3 Área equivalente de captura\nLas áreas equivalentes de captura se clasifican y se calculan de la forma siguiente:\na) Para una estructura aislada ubicada en terreno plano, con techo plano y de dos\naguas, se calculan con las ecuaciones siguientes:\nA =ab+6h(a+b)+9πh2, véase figura 3a ("
    },
    {
      "article_number": "4",
      "content": "4-3)\ne\nEn donde:\nAe es el área equivalente de captura, en m2;\na es longitud de uno de los lados de la estructura, en m;\nb es la longitud del otro lado de la estructura en m; y\nh es la altura de la estructura en m.\nNOTA - La altura h total de la estructura o edificio a proteger debe considerar la altura de todos los equipos\ninstalados sobre techo.\nb) Para una estructura aislada ubicada en terreno irregular, se calcula el área con la\necuación siguiente, véase figuras 4a, 4b, 4c y 4d:\nA =ab+6h (a+b)+9πh"
    },
    {
      "article_number": "4",
      "content": "4-4)\ne e e\nEn donde:\nAe es el área equivalente de captura, en m2;\na es longitud de uno de los lados de la estructura, en m;\nb es la longitud del otro lado de la estructura, en m; y\nhe es la altura equivalente de la estructura en el terreno irregular, en m.\nc) Para una estructura con otras adyacentes, el área con la ecuación siguiente\nLos objetos vecinos influyen de manera significativa sobre el área equivalente cuando las distancias\nentre ellos y la estructura son menores que 3(h + h). En este caso, si las áreas equivalentes de la\ns\nestructura y de los objetos vecinos se traslapan, el área equivalente A se calcula mediante el área\ne\nresultante en la intersección de las líneas perpendiculares a la línea de trazado entre el objeto a\nprotegerse y el objeto vecino a una distancia equivalente definida por la siguiente relación, véase figuras\n5a y 5b para cada uno de los objetos vecinos:\nd +"
    },
    {
      "article_number": "2",
      "content": "2\nEn donde:\nXs es la distancia equivalente, en m;\nhs es la altura del objeto vecino, en m;\nh es la altura de la estructura bajo consideración, en m; y\nd es la distancia horizontal entre la estructura y el objeto vecino, en m.\nANT-NMX-J-"
    },
    {
      "article_number": "3333",
      "content": "3333\nhhhh SSSS\n3333hhhh\naaaa\nbbbb\nAAAAeeee\nAAAeee\n333hhh\nFIGURA 3a.- Área de captura equivalente para una estructura con techo plano y terreno plano\nANT-NMX-J-"
    },
    {
      "article_number": "33333",
      "content": "33333\nSSSSS\naaaaa\nbbbbb\n33333hhhhh\nAAAAAeeeee\nAAAeee\n333hhh\nFIGURA 3b.- Área de captura equivalente para una estructura con techo de dos aguas y en terreno\nplano\nANT-NMX-J-"
    },
    {
      "article_number": "333",
      "content": "333\nhhh\nhhh SSS eee\naaa\nbbb\nAAAeee 333hhh eee\nFIGURA 4a.- Área de captura equivalente para una estructura en terreno irregular\naaa"
    },
    {
      "article_number": "333",
      "content": "333\nhhh SSS\nhhh\neee\naaa\nbbb\nAAAeee\n333hhheee\nFIGURA 4b.- Área de captura equivalente para una estructura en terreno irregular\nANT-NMX-J-"
    },
    {
      "article_number": "333",
      "content": "333 hhh\neee\nhhh SSS\naaa\nbbb\nAAAeee\nAAAeee\nFIGURA 4c.- Área de captura equivalente para una estructura en terreno irregular\nANT-NMX-J-"
    },
    {
      "article_number": "3333",
      "content": "3333\nhhhh SSSS\naaa\nbbbb\nAAAeee\nAAAeee\nFIGURA 4d.- Área de captura equivalente para una estructura en terreno irregular\nANT-NMX-J-"
    },
    {
      "article_number": "3",
      "content": "3 h P h\nxs\na d\nb\n3h\nFIGURA 5a.- Área de captura equivalente para una estructura con objetos vecinos\nANT-NMX-J-"
    },
    {
      "article_number": "2",
      "content": "2\nFIGURA 5b.- Área de captura equivalente para una estructura con objetos vecinos"
    },
    {
      "article_number": "4",
      "content": "4 Evaluación de la necesidad de protección\nUna vez estimado el valor N debe compararse con el valor de la frecuencia media anual permitida N"
    },
    {
      "article_number": "0",
      "content": "0 d\n(tabla 1) para evaluar la necesidad de protección, considerando lo siguiente:\na) Si N (estimado) es ≤ Nd (tabla 1, valor permitido), el SEPTE es opcional."
    },
    {
      "article_number": "117",
      "content": "117\nEsta condición significa que el SEPTE puede o no instalarse. Sin embargo, debe considerarse que, aún\ncuando el riesgo estimado sea menor que el riesgo permitido, existe la posibilidad de que un rayo incida\nsobre la estructura que no tiene un SEPTE.\nb) Si N (estimado) es > Nd (tabla 1, valor permitido) debe instalarse un SEPTE."
    },
    {
      "article_number": "0",
      "content": "0\nEn caso de instalar un SEPTE, debe hacerse de acuerdo con"
    },
    {
      "article_number": "4.3",
      "content": "4.3.\nLa selección del nivel de protección a utilizarse en el diseño para la ubicación y altura de las terminales\naéreas depende del tipo y uso de la estructura conforme a lo indicado en la tabla"
    },
    {
      "article_number": "2",
      "content": "2.\nCuando se instale o no un sistema externo de protección SEPTE, la protección debe ser integral, por lo\nque en cualquier caso debe instalarse un sistema interno de protección SIPTE, independientemente del\ntipo de estructura o edificio y su contenido.\nTABLA"
    },
    {
      "article_number": "2",
      "content": "2.- Nivel de protección\nNivel de protección\nEstructuras comunes Efectos de las tormentas eléctricas\nrecomendado\nResidencia Daño a instalación eléctrica, equipo y daños III o IV\nmateriales a la estructura.\nDaño limitado a objetos expuestos en el punto de\nincidencia del rayo o sobre su trayectoria a tierra.\nGranja Riesgo principal de incendio y potenciales de paso. II o III\nRiesgo secundario derivado de la pérdida de\nsuministro eléctrico provocando posibles\ndesperfectos por falla de controles de ventilación y\nde suministro de alimentos para los animales.\nTanques de agua elevados: metálicos Daño limitado a objetos expuestos en el punto de III\nConcreto con elementos metálicos incidencia del rayo o sobre su trayectoria a tierra, así\nsalientes. como posibles daños al equipo de control de flujo de\nagua.\nEdificios de servicios tales como: Daño a las instalaciones eléctricas, y pánico. II\naseguradoras, centros comerciales, Falla de dispositivos de control, por ejemplo alarmas.\naeropuertos, puertos marítimos, centros Pérdida de enlaces de comunicación, falla de\nde espectáculos, escuelas, computadoras y pérdida de información.\nestacionamientos, centros deportivos,\nestaciones de autobuses, estaciones de\ntrenes, estaciones de tren ligero o\nmetropolitano.\nHospital Falla de equipo de terapia intensiva. II\nAsilos Daño a las instalaciones eléctricas y pánico.\nReclusorio Falla de dispositivos de control, por ejemplo alarmas.\nPérdida de enlaces de comunicación, falla de\ncomputadoras y pérdida de información.\nIndustria, tales como: Efectos diversos dependientes del contenido, I o II\nmaquinas herramientas, ensambladoras, variando desde menor hasta inaceptable y pérdida\ntextil, papelera, manufactura, de producción.\nalmacenamiento no inflamable, fábrica\nde conductores, fábrica de\nelectrodomésticos, armado equipo de\ncómputo, muebles, artefactos\neléctricos, curtidurías, agrícola,\ncementeras, caleras, laboratorios y\nplantas bioquímicas, potabilizadoras.\nMuseos y sitios arqueológicos Pérdida de vestigios culturales irremplazables II\nTelecomunicaciones Interrupciones inaceptables, perdidas por daños a la I\nelectrónica, altos costos de reparación y perdidas\neconómicas por falta de continuidad en el servicio.\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nNOTA- El nivel de protección I es el de mayor protección y el nivel de protección IV es el de menor protección."
    },
    {
      "article_number": "4.3",
      "content": "4.3 Diseño del sistema externo de protección SEPTE\nLos elementos que conforman a un SEPTE son los siguientes:\na) Terminales aéreas;\nb) conductores de bajada; y\nc) sistema de puesta a tierra.\nEl número y ubicación de las terminales aéreas de un SEPTE dependen del nivel de protección\nseleccionado y de la aplicación del método de la esfera rodante, indicado en"
    },
    {
      "article_number": "1",
      "content": "1.\nEl número y ubicación de los conductores de bajada dependen del tipo de sistema de protección\nseleccionado, que puede ser aislado o no aislado.\nEl número de los electrodos de puesta a tierra (ya sea individual o en arreglo) es el que determina el\ncumplimiento del valor de resistencia de puesta a tierra indicado en"
    },
    {
      "article_number": "1",
      "content": "1 Método de la esfera rodante\nEl método de la esfera rodante consiste en rodar una esfera imaginaria sobre tierra, alrededor y por\nencima de la instalación a proteger o cualquier otro objeto en contacto con la tierra, capaz de actuar\ncomo un punto de intercepción de la corriente de rayo. La esfera imaginaria debe rodarse (desde el nivel\nde tierra) hacia la estructura a proteger e instalar una terminal aérea en el primer punto de contacto con\nla estructura, véase figura"
    },
    {
      "article_number": "6",
      "content": "6.\nEsta primera terminal aérea se conoce como pivote, cuya altura debe ser suficiente para que la esfera\nno toque la estructura cuando ésta se apoye sobre tierra y sobre la punta de la terminal aérea pivote.\nUna vez especificado el primer punto de sacrificio para la corriente de rayo, debe rodarse la esfera por\nencima de la terminal aérea pivote y hacia el techo de la estructura e instalarse una terminal aérea de\nintercepción en todos aquellos puntos donde la esfera imaginaria toque la estructura o edificio a\nproteger, véase figura"
    },
    {
      "article_number": "6",
      "content": "6. Este proceso debe mantenerse hasta cubrir la totalidad del edificio o estructura\na proteger. El espacio comprendido bajo el rodamiento de la esfera representa el volumen protegido.\nEn caso de no poder utilizar un método gráfico para rodar la esfera rodante imaginaria, como el descrito\nen el párrafo anterior, pueden utilizarse las ecuaciones indicadas en el Apéndice A para definir la altura,\nposición de las terminales aéreas de intercepción de la corriente de rayo y el área protegida.\nr s r s\nr Terminal aérea pivote\ns\nr\ns\nESTRUCTURA ESTRUCTURA\nA A\nPROTEGER PROTEGER\nANT-NMX-J-"
    },
    {
      "article_number": "6",
      "content": "6.- Aplicación del método de la esfera rodante para definir la altura y posición de las\nterminales aéreas de intercepción de rayo\nPor su característica volumétrica, el método de la esfera rodante puede aplicarse sobre cualquier\nestructura. El radio de la esfera rodante r se indica en la tabla"
    },
    {
      "article_number": "3",
      "content": "3. Este radio se selecciona de acuerdo\ns\ncon el nivel de protección recomendado en la tabla"
    },
    {
      "article_number": "3",
      "content": "3.- Altura de las terminales aéreas verticales de acuerdo con el nivel de protección para el\nmétodo de la esfera rodante\nNivel de\nRadio de la esfera rodante rs y su Altura de la terminal aérea a partir del plano a proteger\ncorrespondiente valor de corriente de rayo i (h)\nprotección\nrs (m) i (kA) m\nI"
    },
    {
      "article_number": "60",
      "content": "60\nNOTA - La corriente i (kA) se calcula de acuerdo al Apéndice A, para el radio rs (m) correspondiente. Esta corriente\nrepresenta el valor mínimo al cual el nivel de protección ofrece una protección eficiente.\nLa tabla"
    },
    {
      "article_number": "4",
      "content": "4 muestra la probabilidad de incidencia de rayos medidos en un cierto tiempo (ocurrencia).\nEstos valores de incidencia para la corriente de rayo permiten estimar la eficiencia de un SEPTE,\nindicado en la tabla"
    },
    {
      "article_number": "4",
      "content": "4.- Probabilidad de incidencia del rayo de las corrientes de rayo"
    },
    {
      "article_number": "5",
      "content": "5.- Eficiencia del SEPTE de acuerdo con el nivel de protección\nNivel de protección Eficiencia del SEPTE\nI"
    },
    {
      "article_number": "80",
      "content": "80 %\nEn la evaluación de la protección con el método de la esfera rodante, la altura máxima efectiva de la\nterminal aérea a partir del plano a proteger es igual al radio utilizado para la esfera rodante como se\nmuestra en la figura"
    },
    {
      "article_number": "7",
      "content": "7. El espacio de protección de la terminal aérea puede apreciarse en la figura"
    },
    {
      "article_number": "2",
      "content": "2 plano de referencia\nrs radio de la esfera rodante, de acuerdo a la tabla"
    },
    {
      "article_number": "3",
      "content": "3\nOC longitud del área a protegerse\nA punto más alto de la terminal aérea vertical u horizontal\nht altura de la terminal aérea sobre el plano de referencia\nLa longitud h - r en la opción (b) no proporciona protección adicional.\nt s\nFIGURA"
    },
    {
      "article_number": "7",
      "content": "7.- Altura máxima efectiva de una terminal aérea a partir del plano a proteger\nTTTeeerrrmmmiiinnnaaalll aaaééérrreeeaaa vvveeerrrtttiiicccaaalll\nrrrsss rrr\nsss\nrrrr TTTTeeeerrrrmmmmiiiinnnnaaaallll aaaaéééérrrreeeeaaaa hhhhoooorrrriiiizzzzoooonnnnttttaaaallll\nssss\nhhhttt hhhhtttt\nPPPPPooooosssssttttteeeee dddddeeeee sssssooooopppppooooorrrrrttttteeeee\nhhhhtttt\nrrrr\nssss\nrrrr\nssss\n(a) (b)\nrs radio de la esfera rodante, de acuerdo a la tabla"
    },
    {
      "article_number": "3",
      "content": "3\nht altura de la terminal aérea sobre el plano de referencia\nFIGURA"
    },
    {
      "article_number": "8",
      "content": "8.- Espacio de protección (volumen bajo las líneas discontinuas) de una terminal aérea\n(a) vertical y (b) horizontal obtenido mediante el método de la esfera rodante\nANT-NMX-J-"
    },
    {
      "article_number": "2",
      "content": "2 Terminales aéreas\nLas terminales aéreas pueden ser:\na) Elementos metálicos verticales.\nb) Cables aéreos tendidos horizontalmente.\nc) Una combinación de ambos.\nLas terminales aéreas deben cumplir con las especificaciones indicadas en el capitulo 6, y pueden\nutilizarse en un SEPTE aislado o no aislado.\nEl arreglo de las terminales aéreas debe cumplir con los requisitos indicados en la tabla"
    },
    {
      "article_number": "2.1",
      "content": "2.1 Terminales aéreas en SEPTE aislado\nUn SEPTE aislado debe utilizarse cuando la circulación de la corriente de rayo cause daño a la estructura\ny exista el riesgo de fuego o explosión ya sea por efecto térmico o arco eléctrico. Para el primer caso la\nseparación entre los elementos del SEPTE y los elementos de la estructura a proteger recubierta con\nmaterial inflamable o combustible deben ser como mínimo de 0,"
    },
    {
      "article_number": "1",
      "content": "1 m; para el segundo caso, es necesario\ncumplir con los requisitos de la sección"
    },
    {
      "article_number": "2.2",
      "content": "2.2 Terminales aéreas en SEPTE no aislado\nUn SEPTE no aislado debe cumplir con los requisitos de unión equipotencial indicados en"
    },
    {
      "article_number": "2.3",
      "content": "2.3 Número y ubicación de terminales\nExisten elementos de la estructura o edificio que por ser metálicos y estar por encima de los objetos a\nproteger pueden considerarse en el diseño como terminales aéreas naturales para interceptar la\ncorriente de rayo, a pesar de no haber sido diseñados para tal fin. Estos elementos naturales pueden\nser, hojas metálicas, ornamentaciones, barandillas, tubos metálicos, etc., generalmente ubicados en\ntechos y fachadas, y deben cumplir las condiciones siguientes:\na) Eléctricamente continuos en todas sus partes.\nb) No tener revestimientos de material aislante.\nc) Estar sólidamente conectados al sistema de puesta a tierra.\nd) Cumplir con las especificaciones en el capitulo"
    },
    {
      "article_number": "6",
      "content": "6.\nLa probabilidad del número de impactos sobre las terminales aéreas es mayor con su altura,\naumentando también la probabilidad de interponerse en la trayectoria de rayos de mayor intensidad. Por\nlo tanto, es recomendable que la altura de las terminales esté limitada a"
    },
    {
      "article_number": "3",
      "content": "3 m por encima del objeto a\nproteger, verificando en todo momento la cobertura de protección en el diseño.\nEl número y ubicación de las terminales aéreas deben calcularse de acuerdo con su posición y nivel de\nprotección, como se indica en"
    },
    {
      "article_number": "1",
      "content": "1. En general, para cualquier edificio o estructura, existen dos niveles\nde referencia en donde debe aplicarse la esfera rodante: (a) el nivel del techo y (b) el nivel del piso\nalrededor del edificio o estructura, como se indica en forma genérica en la figura"
    },
    {
      "article_number": "6",
      "content": "6. El cálculo del\nnúmero y ubicación de las terminales aéreas deben cumplir los siguientes puntos, de acuerdo con la\naltura del edificio o estructura:\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\n1) Cuando la altura del edificio o estructura sea menor que"
    },
    {
      "article_number": "20",
      "content": "20 m, el número y\nubicación de las terminales aéreas en el techo del edificio obtenidas al rodar la\nesfera rodante correspondiente al nivel de protección, es suficiente para asegurar la\nprotección deseada.\n2) Cuando la altura del edificio o estructura sea mayor que"
    },
    {
      "article_number": "60",
      "content": "60 m, deben instalarse, adicional a las terminales aéreas en el nivel del techo\n(obtenidas al rodar la esfera rodante correspondiente al nivel de protección),\nconductores horizontales alrededor del edificio formando lazos cerrados a cada"
    },
    {
      "article_number": "14",
      "content": "14.\n3) Cuando la altura del edificio o estructura sea mayor que"
    },
    {
      "article_number": "60",
      "content": "60 m, las terminales\naéreas en el nivel del techo deben calcularse con un nivel I de protección.\nAdicionalmente, deben instalarse conductores horizontales (anillos equipotenciales)\nalrededor del edificio formando lazos cerrados por lo menos a cada"
    },
    {
      "article_number": "45",
      "content": "45 m de altura,\nen forma similar a lo indicado en la figura"
    },
    {
      "article_number": "14",
      "content": "14.\n4) Cuando el edificio o estructura sea de acero estructural eléctricamente continuo,\nno es necesario instalar los conductores horizontales (anillos equipotenciales)\nmencionados en los incisos anteriores; en este caso, es suficiente asegurar la\nconexión entre los cimientos de la estructura y el SPT.\nNOTA - Para el caso de fachadas a base de elementos metálicos, éstos pueden utilizarse como\nterminales aéreas naturales, siempre y cuando cumplan con lo establecido en el capítulo 6, por lo que\nno es necesario utilizar los conductores horizontales (anillos equipotenciales) cerrados alrededor del\nedificio.\n5) Para el caso de estructuras (como las torres de telecomunicaciones) con alturas\nhasta"
    },
    {
      "article_number": "60",
      "content": "60 m, debe instalarse como mínimo una terminal aérea en la parte más alta\nde la misma, con una altura mínima de"
    },
    {
      "article_number": "2",
      "content": "2 m sobre los objetos o equipos\n(generalmente antenas) más altos adheridos a la torre y a una separación como\nmínimo de 0,"
    },
    {
      "article_number": "8",
      "content": "8 m de dichos objetos o equipos. Cuando dichos objetos o equipos se\nencuentren fuera del cuerpo de la torre (principalmente en partes intermedias de la\ntorre) y ésta tenga una altura mayor que"
    },
    {
      "article_number": "60",
      "content": "60 m, deben utilizarse terminales aéreas\nhorizontales adicionales, como se muestra en la figura"
    },
    {
      "article_number": "9",
      "content": "9. La distancia mínima de\nseparación entre la terminal aérea horizontal y los objetos o equipos a proteger\ndebe ser de 0,"
    },
    {
      "article_number": "9",
      "content": "9.\n6) El criterio de ubicación de terminales aéreas horizontales indicadas en el inciso (5)\ndebe aplicarse para la protección de equipo instalado sobre la parte exterior de\nparedes y muros de edificios (por ejemplo, video cámaras) cuando dicho equipo\nquede fuera del volumen de protección al rodar la esfera rodante desde el suelo\nhasta el edificio o estructura.\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nTerminal aérea\nTerminal aérea\nVertical\nHorizontal\nAd > 0,"
    },
    {
      "article_number": "9",
      "content": "9.- Arreglo típico de ubicación de terminales aéreas verticales y horizontales para torres"
    },
    {
      "article_number": "3",
      "content": "3 Conductores de bajada\nSe permite que el conductor de bajada se forme por alguno de los elementos siguientes:\na) solera;\nb) barra redonda;\nc) cable;\nd) acero estructural o de refuerzo (componente natural).\nLos conductores de bajada deben cumplir con las especificaciones indicadas en el Capitulo"
    },
    {
      "article_number": "3.1",
      "content": "3.1 Requisitos\nEn el diseño del SEPTE, los conductores de bajada deben cumplir con lo siguiente:\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\n1) Distribuirse uniformemente a lo largo del perímetro de la estructura o edificio\nmediante una configuración lo más simétrica posible.\n2) Conectarse a los elementos del sistema de puesta a tierra SPT a través de la\ntrayectoria más corta.\n3) Conectarse a las terminales aéreas y al SPT de manera firme y permanente.\n4) Ubicarse lo más alejado posible de circuitos eléctricos, electrónicos, de equipo con\nriesgo de fuego o explosión, accesos para el personal y de puertas y ventanas."
    },
    {
      "article_number": "3.2",
      "content": "3.2 Conductores de bajada naturales\nLas partes de una estructura que pueden considerarse como conductores de bajada naturales son las\nsiguientes:\na) Elementos metálicos estructurales (columnas y trabes) de la estructura.\nb) El acero de refuerzo de la estructura siempre y cuando cuente con uniones\nmecánicas o soldadas, excepto para elementos prefabricados.\nLa figura"
    },
    {
      "article_number": "10",
      "content": "10 muestra un ejemplo de conductores de bajada naturales en una estructura de concreto con\nacero de refuerzo para uso industrial. Al igual que para los conductores de bajada dedicados como los\nque se indican en"
    },
    {
      "article_number": "4.3",
      "content": "4.3.3, el conductor de bajada natural debe conectarse con las terminales aéreas y\ncon el sistema de puesta a tierra."
    },
    {
      "article_number": "10",
      "content": "10.- Conductores de bajada naturales utilizando el acero de refuerzo de las\ncolumnas de concreto en una estructura o edificio"
    },
    {
      "article_number": "3.3",
      "content": "3.3 Trayectorias de los conductores de bajada y radios de curvatura\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nLas rutas ubicadas en zonas de tránsito de personas deben evitarse como se indica en las figuras"
    },
    {
      "article_number": "11",
      "content": "11 y\n11a, y debe cumplirse la distancia mínima de seguridad, como se indica en la figura 12, para el caso en\nque la ruta indicada en la figura"
    },
    {
      "article_number": "11",
      "content": "11 no pueda realizarse.\nNo recomendado Recomendado\nFIGURA"
    },
    {
      "article_number": "11",
      "content": "11.- Ruta recomendada para conductores de bajada en edificios con geometrías\ncomplejas como la indicada con tránsito de personas\nL\ns distancia de seguridad\nl longitud del conductor de bajada\nNOTA - La altura de la persona con la mano alzada se considera de 2,"
    },
    {
      "article_number": "5",
      "content": "5 m\nFIGURA 11a.- Distancia de seguridad para el caso de un conductor de bajada en edificios con\ngeometrías complejas\nLa posición y distancia entre los conductores de bajada en las estructuras o edificios deben cumplir con\nla distancia mínima de seguridad indicada en"
    },
    {
      "article_number": "3.4",
      "content": "3.4.\nEl radio de curvatura del conductor de bajada en trayectorias verticales y horizontales debe ser mayor o\nigual a"
    },
    {
      "article_number": "12",
      "content": "12 muestra el tratamiento de los radios de curvatura del conductor de\nbajada.\nLa figura"
    },
    {
      "article_number": "13",
      "content": "13 muestra la trayectoria que debe seguir el conductor de bajada en marquesinas y pretiles. La\nseparación d debe cumplir la distancia de seguridad conforme a lo indicado en"
    },
    {
      "article_number": "2",
      "content": "2\nNOTA - considerar el efecto de la ranura en las propiedades mecánicas del mástil.\nANT-NMX-J-"
    },
    {
      "article_number": "200",
      "content": "200 mm\nCABLE A BAJADA\nr radio mínimo de curvatura.\nFIGURA"
    },
    {
      "article_number": "12",
      "content": "12.- Arreglo típico y dimensiones mínimas para la trayectoria de un conductor de bajada\ncumpliendo el radio de curvatura para un mástil soporte de una terminal\ndd"
    },
    {
      "article_number": "13",
      "content": "13.- Trayectorias para los conductores de bajada del SEPTE en marquesinas y pretiles\nANT-NMX-J-"
    },
    {
      "article_number": "1",
      "content": "1 Terminales aéreas y conductores de bajada para un sistema externo de protección SEPTE\naislado\nLas terminales aéreas y conductores de bajada deben mantener la distancia de seguridad s a las partes\nmetálicas de la instalación y deben cumplirse los siguientes puntos, según sea el caso:\na) Si las terminales aéreas son independientes y separadas de la estructura, debe\nutilizarse cuando menos un conductor de bajada por cada terminal aérea.\nb) Si las terminales aéreas son independientes y montadas en forma aislada de la\nestructura, debe utilizarse cuando menos un conductor de bajada por cada\nterminal aérea.\nc) Si las terminales aéreas forman una red de conductores horizontales y están\nmontadas en mástiles separados de la estructura, debe instalarse por lo menos un\nconductor de bajada por cada mástil soporte.\nd) Si las terminales aéreas forman una red de conductores horizontales y están\nmontadas de forma aislada sobre la estructura, debe instalarse por lo menos un\nconductor de bajada por cada mástil soporte.\ne) A nivel de suelo, los conductores de bajada deben interconectarse al SPT. Para el\ncaso de un solo conductor de bajada el SPT debe estar formado por al menos un\narreglo de"
    },
    {
      "article_number": "2",
      "content": "2 Terminales aéreas y conductores de bajada para un sistema externo de protección SEPTE\nno aislado\nLas terminales aéreas y los conductores de bajada deben estar conectados a nivel de techo. A nivel de\nsuelo, los conductores de bajada deben interconectarse al SPT. Cuando las condiciones físicas del\nedificio o estructura no permitan esta conexión a nivel de suelo debe utilizarse el acero de refuerzo o\nestructural de la cimentación para lograr esta conexión. Además deben cumplirse los siguientes puntos,\nsegún sea el caso:\na) Si el SEPTE está formado por una sola terminal aérea, deben utilizarse dos o más\nconductores de bajada.\nb) Si el SEPTE está formado por conductores horizontales, deben utilizarse dos o más\nconductores de bajada.\nc) Cuando se utilicen dos conductores de bajada, éstos deben instalarse\ndiametralmente opuestos. Cuando se utilicen más de dos conductores de bajada,\néstos deben estar distribuidos alrededor del perímetro del espacio a proteger de tal\nmanera que el valor promedio de la distancia entre los contiguos no sea mayor que\nlos valores indicados en la tabla"
    },
    {
      "article_number": "6",
      "content": "6. Es recomendable un espaciamiento uniforme\nentre conductores de bajada. Los conductores de bajada deben estar ubicados\ncerca de cada una de las esquinas de la estructura, aplicando los criterios indicados\nen"
    },
    {
      "article_number": "3.2",
      "content": "3.2.\nd) Si la pared de la estructura está hecha de material inflamable, los conductores de\nbajada deben ubicarse a una distancia mayor a 0,"
    },
    {
      "article_number": "1",
      "content": "1 m del elemento a proteger.\ne) Los conductores de bajada deben conectarse con los conductores horizontales\nalrededor de la estructura o edificio definidos en"
    },
    {
      "article_number": "6",
      "content": "6 conexión de terminales áreas y conductores de bajada a nivel de techo\nNOTA - Se indica una sola terminal aérea vertical por motivos de claridad en el dibujo.\nFIGURA"
    },
    {
      "article_number": "14",
      "content": "14.- Arreglo físico representativo de la conexión entre terminales aéreas, conductores de bajada\ny un arreglo cerrado del sistema de puesta a tierra en un edificio con diferentes niveles\nen el techo y para un sistema no aislado de protección\nLa distancia de separación d entre conductores de bajada contiguo debe cumplir con los requisitos"
    },
    {
      "article_number": "6",
      "content": "6.- Distancia promedio de separación entre los conductores de bajada\ncontiguo de acuerdo al nivel de protección\nNivel de Distancia promedio\nprotección m\nI"
    },
    {
      "article_number": "3.4",
      "content": "3.4 Distancia de seguridad\nLa distancia de seguridad s debe calcularse de acuerdo a la siguiente ecuación:\nk\ns =k c l ("
    },
    {
      "article_number": "4",
      "content": "4-6)\ni k\nm\nd ≥ s\nEn donde:\ns es la distancia de seguridad, en m;\nd es la distancia entre los elementos a evaluar, en m;\nki depende del nivel de protección seleccionado del SEPTE, véase tabla"
    },
    {
      "article_number": "7",
      "content": "7.\nkc depende de la configuración dimensional, véase figuras 15,"
    },
    {
      "article_number": "17",
      "content": "17\nkm depende del material de separación (aire o sólido), véase tabla"
    },
    {
      "article_number": "8",
      "content": "8.\nl es la longitud del conductor de bajada desde el punto de ubicación del elemento a evaluar a tierra, en m.\nTABLA"
    },
    {
      "article_number": "7",
      "content": "7.- Valores de k para el efecto de proximidad de las instalaciones y el SEPTE\ni\nNivel de Coeficiente\nprotección ki\nI 0,"
    },
    {
      "article_number": "8",
      "content": "8.- Valores de k para el efecto de proximidad de las instalaciones y el SEPTE\nm\nMaterial de Coeficiente\nseparación km\nAire 1,"
    },
    {
      "article_number": "117",
      "content": "117\nSS\nIInnssttaallaacciióónn oo\nLLíínneeaa ddee mmeettaall\nCCoonndduuccttoorr ddee bbaajjaaddaa L l\nLLaazzoo\nBBaarrrraa\nccoonneeccttoorraa\nk ="
    },
    {
      "article_number": "1",
      "content": "1\nc\ns distancia de seguridad, en m\nL longitud del conductor de bajada desde el punto de ubicación del elemento a evaluar a tierra, en m\nFIGURA"
    },
    {
      "article_number": "15",
      "content": "15.- Valor del coeficiente k\nc\npara un o dos conductores de bajada\nSS\nLLaazzoo lL\nk = 0,"
    },
    {
      "article_number": "66",
      "content": "66\nc\ns distancia de seguridad, en m\nL longitud del conductor de bajada desde el punto de ubicación del elemento a evaluar a tierra, en m\nFIGURA"
    },
    {
      "article_number": "16",
      "content": "16.- Valor del coeficiente k\nc\npara tres o cuatro conductores de bajada\nANT-NMX-J-"
    },
    {
      "article_number": "44",
      "content": "44\nc\ns distancia de seguridad, en m\nl longitud del conductor de bajada desde el punto de ubicación del elemento a evaluar a tierra, en m\nFIGURA"
    },
    {
      "article_number": "17",
      "content": "17.- Valor del coeficiente k\nc\npara más de cuatro conductores de bajada"
    },
    {
      "article_number": "4",
      "content": "4 Sistema de puesta a tierra (SPT)\nDesde el punto de vista de protección contra tormentas eléctricas debe utilizarse un SPT que minimice\nlos potenciales de paso y contacto para reducir riesgos de electrocución y la formación de arcos\nlaterales entre partes metálicas que pongan en peligro al personal y al equipo en la trayectoria de los\nconductores de bajada.\nEl SPT debe integrarse por un arreglo de"
    },
    {
      "article_number": "3",
      "content": "3 electrodos por cada conductor de bajada cuando éstos no se\ninterconecten entre sí por medio de un conductor enterrado. Cuando los electrodos de puesta a tierra de\nlos conductores de bajada se interconecten entre sí mediante un conductor enterrado puede utilizarse\nun arreglo de uno o más electrodos de puesta a tierra.\nEl SPT debe integrar, incluir e interconectar todos los sistemas dentro de la instalación (SPTE, sistemas\nde energía eléctrica, sistemas de telecomunicaciones, entre otros). Véase"
    },
    {
      "article_number": "1",
      "content": "1 unión equipotencial.\nCon el fin de mantener la elevación de potencial del SPT a niveles seguros, se recomienda que el valor\nde la resistencia de puesta a tierra se mantenga en niveles no mayores que"
    },
    {
      "article_number": "10",
      "content": "10 Ω. Este valor de\nresistencia debe cumplirse para cada arreglo de"
    },
    {
      "article_number": "3",
      "content": "3 electrodos por conductor de bajada, cuando éstos no\nse encuentren interconectados.\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nLos elementos que deben formar un SPT son:\n- Electrodos de puesta a tierra.\n- Conductores desnudos para unir los electrodos.\n- Conexiones soldables.\n- Registros"
    },
    {
      "article_number": "4.1",
      "content": "4.1 Electrodos de puesta a tierra\nEn general, un electrodo de puesta a tierra puede ser de cualquier tipo y forma, siempre y cuando\ncumpla con los requisitos siguientes:\na) Ser metálico.\nb) Tener una baja resistencia de puesta a tierra, como el que se establece en"
    },
    {
      "article_number": "4",
      "content": "4.\nc) Cumplir con las características indicadas en el Capítulo"
    },
    {
      "article_number": "6",
      "content": "6.\nd) Sus componentes no deben tener elementos contaminantes al medio ambiente.\ne) Para los formados por varias hojas metálicas, éstas deben unirse por medio de\nsoldadura."
    },
    {
      "article_number": "4.2",
      "content": "4.2 Electrodos de puesta a tierra comunes\nLos electrodos de puesta a tierra utilizados son los siguientes:\na) Verticales (varillas, tubos, conductores planos).\nb) Horizontales (tubos, cables o conductores planos colocados en forma radial o en\nanillo).\nc) Los formados por los cimientos de las estructuras (naturales).\nd) Placas y mallas."
    },
    {
      "article_number": "4.3",
      "content": "4.3 Diseño del SPT\nLos factores que deben considerarse para el diseño de un SPT, son:\na) El estudio del terreno, resistividad. Véase Apéndice B;\nb) Área disponible;\nc) Los aspectos físicos, como obstrucciones, rocas y otros servicios o elementos\nenterrados; y\nd) La agresividad del suelo sobre los materiales del SPT (corrosión). Véase capítulo"
    },
    {
      "article_number": "6",
      "content": "6.\nLos arreglos prácticos para el SPT que pueden utilizarse dependen del espacio disponible y de las\ncaracterísticas eléctricas del suelo. Las figuras 18,"
    },
    {
      "article_number": "20",
      "content": "20 muestran algunos arreglos típicos que\npueden utilizarse como electrodos de puesta a tierra conectados a los conductores de bajada.\nANT-NMX-J-"
    },
    {
      "article_number": "2",
      "content": "2 L\nElectrodo horizontal\nde puesta a tierra\nVI\nREGISTRO\n1m\nb)\nVI\nVI\n2L\n2L\nIV2L\nVI\n1m\nLazo de interconexión entre\nelectrodos de puesta a tierra\nc) en cada conductor de bajada\n( electrodo horizontal de\npuesta a tierra )\nRegistro\nVI\n1m >"
    },
    {
      "article_number": "2",
      "content": "2 L\nElectrodo horizontal\nde puesta a tierra\nRegistro\nVI\nREGISTRO\n1m\nb)\nVI\nVI\n2L\n2L\nIV2L\nVI\n1m\nLazo de interconexión entre\nelectrodos de puesta a tierra\nc) en cada conductor de bajada\n( electrodo horizontal de\npuesta a tierra )\nRegistro\nVI\nRegistro\na) arreglo de conductores horizontales y elementos verticales;\nb) arreglo en triángulo equilátero con elementos verticales;\nc) electrodo vertical de puesta a tierra interconectado a otros electrodos de puesta a\ntierra;\nL longitud del electrodo de puesta a tierra vertical.\nFIGURA"
    },
    {
      "article_number": "18",
      "content": "18.- Vista de planta de los arreglos típicos para formar el electrodo de puesta a tierra\nque conecta a cada conductor de bajada del SEPTE\n1m 2L 2L VI VI VI\nRegistro\nL longitud del electrodo de puesta a tierra vertical.\nFIGURA"
    },
    {
      "article_number": "19",
      "content": "19.- Vista de planta de los arreglo del SPT recomendado para áreas con tránsito de personas en\ncaso de no poder instalar una capa superficial de alta resistividad\nANT-NMX-J-"
    },
    {
      "article_number": "6",
      "content": "6 m\nL\nRegistro\nh altura\nL longitud del electrodo de puesta a tierra vertical\nFIGURA"
    },
    {
      "article_number": "20",
      "content": "20.- Vista lateral de enterramiento de los electrodos verticales y horizontales de puesta a tierra"
    },
    {
      "article_number": "4.4",
      "content": "4.4 Factores para un SPT\nLos factores que deben considerarse para la instalación de un SPT son:\na) La longitud de los electrodos verticales debe ser no menor que 2,"
    },
    {
      "article_number": "40",
      "content": "40 m.\nb) La distancia mínima de separación entre electrodos verticales de puesta a tierra\ndebe ser el doble de su longitud.\nc) El punto de conexión sobre el nivel del suelo entre los conductores de bajada y los\nelectrodos de puesta a tierra debe ser permanente por medio de un proceso de\nsoldadura exotérmica, véase figura"
    },
    {
      "article_number": "20",
      "content": "20.\nd) Debe instalares un registro por cada conductor de bajada para medición,\nverificación y mantenimiento del SPT con las siguientes dimensiones mínimas"
    },
    {
      "article_number": "32",
      "content": "32 cm.\ne) Los electrodos de puesta a tierra deben interconectarse entre sí mediante\nconductores sin aislamiento horizontales enterrados, por medio de un proceso de\nsoldadura exotérmica, formando una trayectoria lo más cerrada posible alrededor\nde la estructura, véase figura"
    },
    {
      "article_number": "21",
      "content": "21.\nf) Debe tenerse especial cuidado en la unión de los elementos del SPT para lograr una\ncompatibilidad galvánica entre los materiales.\ng) Los electrodos horizontales de puesta a tierra deben instalarse a una distancia de\n1,"
    },
    {
      "article_number": "0",
      "content": "0 m o mayor que la estructura y a profundidades de 0,"
    },
    {
      "article_number": "6",
      "content": "6 m o mayores.\nh) La selección del arreglo del SPT depende de la resistividad del suelo y de las\nlimitaciones prácticas encontradas en el área de interés.\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\ni) Los electrodos horizontales de puesta a tierra deben instalarse preferentemente por\ndebajo de cualquier conjunto de cables directamente enterrados, cables en\ncanalizaciones o tuberías pertenecientes a servicios que entran o salen de la\nestructura y no deben conectarse en su trayectoria a conductores enterrados en el\nsuelo pertenecientes a otros servicios.\nj) Cuando se tengan diferentes estructuras en una misma área pertenecientes a\ndiferentes propietarios, debe instalarse un SPT para cada estructura y evaluar su\nconexión, dependiendo de si las instalaciones comparten servicios o no.\nk) Para el caso en que exista una elevada concentración de personas en terreno\nnatural adyacente a la estructura, deben instalarse arreglos adicionales al SPT,\nvéase figura"
    },
    {
      "article_number": "19",
      "content": "19.\nl). Si el área adyacente a la estructura está cubierta por una capa de asfalto o\nconcreto de por lo menos 0,"
    },
    {
      "article_number": "10",
      "content": "10 m las personas estarán protegidas contra el riesgo\nde electrocución, por lo que no es necesaria la instalación de arreglos adicionales\ncomo el descrito en el punto anterior.\nm) La interfase tierra-aire de los electrodos de puesta a tierra debe protegerse contra\nla corrosión en el área debido a la reacción diferencial."
    },
    {
      "article_number": "4.5",
      "content": "4.5 Métodos prácticos para mejorar la eficiencia de un SPT\nLa tubería principal del servicio de agua puede interconectarse con él o los elementos del SPT, siempre\ny cuando sea metálica, se encuentre enterrada en el suelo, se conecte al SPT principal, forme parte de\nla unión equipotencial y no tenga discontinuidades generadas por partes aislantes entre tramos de\ntuberías. Las tuberías de gas no deben, bajo ninguna circunstancia, ser utilizadas como un electrodo de\npuesta a tierra\nLos cimientos de edificios o estructuras pueden utilizarse como electrodos de puesta a tierra (conocidos\ncomo naturales), los cuales representan un medio auxiliar o complementario de disipación del sistema\nprincipal (SPT). La conexión entre ambos sistemas debe ser permanente. Los cimientos de edificios o\nestructuras pueden utilizarse como el sistema principal del SPT, siempre y cuando haya sido diseñado y\nconstruido para tal fin.\nEl uso de rellenos químicos representa una alternativa para reducir la resistencia de puesta a tierra en\naquellos lugares con resistividades del suelo elevadas. Estos rellenos químicos deben ser inertes al\nmedio ambiente y no dañar a los elementos del SPT por efecto de corrosión.\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nCCCooonnnddduuuccctttooorrr hhhooorrriiizzzooonnntttaaalll\ndddeee pppuuueeessstttaaa aaa tttiiieeerrrrrraaa\neeennn aaannniiillllllooo\nRRReeegggiiissstttrrrooo pppaaarrraaa eeellleeeccctttrrrooodddooo\ndddeee pppuuueeessstttaaa aaa tttiiieeerrrrrraaa\nTTaappaa ddee RReeggiissttrroo\nTTaappaa ddee RReeggiissttrroo\nRReeggiissttrroo\nRReeggiissttrroo"
    },
    {
      "article_number": "3322",
      "content": "3322 ccmm mmiinn..\nEEEllleeeccctttrrrooodddooo vvveeerrrtttiiicccaaalll EElleeccttrrooddoo vveerrttiiccaall\ndddeee pppuuueeessstttaaa ddee ppuueessttaa\naaa tttiiieeerrrrrraaa aa ttiieerrrraa\nDetalle típico de registro para electrodo de puesta a tierra\nFIGURA"
    },
    {
      "article_number": "21",
      "content": "21.- Diagrama de conexión de los electrodos de puesta a tierra mediante una trayectoria\ncerrada alrededor de la estructura o instalación con registros en las esquinas"
    },
    {
      "article_number": "4.6",
      "content": "4.6 Resistencia de puesta a tierra\nEl valor de la resistencia en el diseño del arreglo del SPT debe ser menor o igual a"
    },
    {
      "article_number": "10",
      "content": "10 Ω.\nPara el caso en el que se tengan sistemas de puesta a tierra para diferentes servicios existentes dentro\nde una misma instalación (sistema de energía eléctrica, sistema de telecomunicaciones, etc.) la\nresistencia de puesta a tierra del SPT antes de la conexión con los sistemas existentes debe ser menor\no igual a"
    },
    {
      "article_number": "10",
      "content": "10 Ω.\nAntes de diseñar el SPT debe obtenerse la resistividad del suelo, tal y como se indica en el Apéndice B.\nLa resistencia de puesta a tierra obtenida en el diseño siempre debe verificarse por medio de mediciones\nen campo, aplicando la metodología establecida en el Apéndice C.\nANT-NMX-J-"
    },
    {
      "article_number": "4.7",
      "content": "4.7 Electrodos de puesta a tierra en suelos de alta resistividad\nCuando el suelo es rocoso, resulta muy difícil y costoso obtener valores bajos de resistencia de puesta\na tierra mediante un SPT como el indicado en"
    },
    {
      "article_number": "4",
      "content": "4.4, debido a los problemas en la obtención de la\nprofundidad de enterramiento, por lo que en este caso no aplica el valor máximo de"
    },
    {
      "article_number": "10",
      "content": "10 Ω. En este caso,\ndebe tenerse especial cuidado de obtener una superficie equipotencial para reducir las diferencias de\npotencial que pongan en riesgo a las personas y al equipo. Algunas medidas que pueden adoptarse para\neste tipo de suelos son:\na) Arreglo de electrodos horizontales y verticales de puesta a tierra formando un lazo\ncerrado alrededor de la estructura a la profundidad que el suelo lo permita e\ninterconectarlo con el acero de refuerzo o estructural de la instalación. Deben\nevitarse en lo posible arreglos con trayectorias abiertas. En caso de que no sea\nposible enterrar dicho arreglo, éste debe ubicarse en contacto directo sobre la\nsuperficie del suelo rocoso, con una cubierta de concreto con el objeto de evitar\nque las personas tengan un contacto directo con el conductor y ofrecer una\nprotección contra daño mecánico y condiciones ambientales.\nb) Utilizar el acero de refuerzo de los cimientos de la estructura como el SPT.\nc) Instalar un SPT auxiliar en zonas con suelos no rocosos o con resistividades más\nbajas cercanos a la instalación y conectarlo al SPT de la instalación mediante\nconductores enterrados de conexión. Se recomienda, al igual que en el inciso (a),\nrecubrir los conductores de conexión con concreto cuando sea imposible\ninstalarlos bajo el suelo.\nd) Debe considerarse la utilización de electrodos profundos para los casos en que\nsea imperativo obtener un valor de resistencia de puesta a tierra menor que"
    },
    {
      "article_number": "4.8",
      "content": "4.8 Reducción del peligro de choque eléctrico\nLa circulación de la corriente en los conductores de bajada y en los elementos del sistema de puesta a\ntierra puede producir condiciones y/o gradientes peligrosos que pueden poner en riesgo la vida de los\nseres vivos por choque eléctrico. Con el objeto de reducir el peligro de choque eléctrico, deben\ncumplirse los requisitos siguientes:\na) Proveer una canalización no metálica con resistencia a la intemperie sobre la\nsuperficie del conductor de bajada con el objeto de reducir la posibilidad de\ncontacto accidental o incidental de los seres vivos.\nb) Un aviso de precaución debe instalarse con la siguiente leyenda: “PELIGRO:\nEVENTUAL CORRIENTE DE RAYO”. La canalización debe instalarse a una altura\nmínima de 2,"
    },
    {
      "article_number": "0",
      "content": "0 m a partir del nivel de piso terminado y donde la sección\ntransversal del conductor de bajada represente un tercio del área interna de la\ncanalización.\nc) Unir eléctricamente (por debajo del nivel de piso) todos los elementos metálicos y\nacero de refuerzo de la estructura a proteger al SPT, mediante electrodos de\npuesta a tierra horizontales a una profundidad mínima de 0,"
    },
    {
      "article_number": "6",
      "content": "6 m\nd) Instalar un arreglo del SPT como el indicado en la figura 19, o proveer una\nsuperficie de alta resistividad en la zona de tránsito de personas a través de una\ncapa de concreto de 0,"
    },
    {
      "article_number": "10",
      "content": "10 m como mínimo o una capa de grava triturada\nANT-NMX-J-"
    },
    {
      "article_number": "10",
      "content": "10 m cómo mínimo entre el terreno natural y los elementos\nenterrados del sistema de puesta a tierra."
    },
    {
      "article_number": "4.9",
      "content": "4.9 Cálculo y mediciones del sistema de puesta a tierra\nRespecto al cálculo y mediciones del sistema de puesta a tierra, véase Apéndice C."
    },
    {
      "article_number": "4.4",
      "content": "4.4 Diseño del sistema interno de protección contra tormentas eléctricas SIPTE"
    },
    {
      "article_number": "1",
      "content": "1 Unión equipotencial (UE)\nLa UE es un procedimiento de control y seguridad, mediante el cual se logra la igualación de los\nequipotenciales de todos o parte de los elementos metálicos de una instalación. Esta igualación de los\nequipotenciales se efectúa mediante la conexión física a un punto común.\nLa función de la unión equipotencial es reducir las diferencias de potencial generadas por rayo cuando\néste incide en los elementos de intercepción de un SEPTE, sobre o en las cercanías de la instalación o\nestructura. La diferencia de potencial puede producir la circulación de corrientes indeseables y la\ngeneración de arcos eléctricos con el riesgo de fuego y explosión en áreas peligrosas o bien algún daño\nfísico tanto a los seres vivos como al equipo.\nUna vez lograda la unión equipotencial a un punto común, debe realizarse una conexión entre dicho\npunto y la red del SPT de la instalación."
    },
    {
      "article_number": "1.1",
      "content": "1.1 Elementos para lograr la UE\nLos elementos que deben utilizarse para lograr la UE son los siguientes:\na) Conductores de unión. Los conductores se utilizan para interconectar dos partes\nmetálicas. La longitud de estos conductores de unión debe ser lo más corta\nposible y la sección transversal debe cumplir con los valores indicados en el\ncapitulo"
    },
    {
      "article_number": "6",
      "content": "6.\nb) Barras de unión. Las barras se utilizan para interconectar, mediante los\nconductores de unión, elementos metálicos de diversos sistemas (energía\neléctrica, telecomunicaciones, gas, agua, etc.), así como los elementos\nestructurales metálicos de la instalación a un solo punto de unión.\nc) Supresores de sobretensiones transitorias (SSTT). Estos supresores se utilizan en\nlos dos casos siguientes: 1) para la protección de equipo eléctrico o electrónico\nsensible y 2) donde no se permite el uso de conductores de unión, como por\nejemplo en la unión de dos piezas metálicas aisladas entre sí en tuberías de gas, y\npor restricciones del sistema de protección catódica."
    },
    {
      "article_number": "1.2",
      "content": "1.2 UE a nivel externo para un SEPTE aislado\na) Mástiles separados de la instalación a proteger\nLa UE entre los elementos del SEPTE aislado y la instalación a proteger debe\nrealizarse únicamente a nivel del suelo, véase figura"
    },
    {
      "article_number": "22",
      "content": "22. En esta figura se indica el\ndetalle genérico de conexión.\nb) Mástiles montados sobre la instalación a proteger\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nLa UE entre los elementos del SEPTE aislado y la instalación a proteger debe\nrealizarse únicamente a nivel del suelo, véase figura"
    },
    {
      "article_number": "2",
      "content": "2 debe cumplirse y la distancia de seguridad “s” entre los elementos\nmetálicos del SEPTE, y la estructura a proteger debe estar de acuerdo con"
    },
    {
      "article_number": "3.4",
      "content": "3.4.\nTermínales aéreas\nverticales\nConductor de bajada\nConductor de bajada\nver nota"
    },
    {
      "article_number": "1",
      "content": "1\nRed de puesta a tierra\nRegistro para electrodo\nde puesta a tierra\nUnión equipotencial\nNOTAS"
    },
    {
      "article_number": "1",
      "content": "1 Los detalles típicos de las conexiones al acero estructural de la instalación se indican en las figuras 25,"
    },
    {
      "article_number": "2",
      "content": "2 La posición, altura y conexión de las terminales aéreas es representativa de la figura, no indica parámetros\nde diseño.\nFIGURA"
    },
    {
      "article_number": "22",
      "content": "22.- Ejemplo de un SEPTE aislado y separado de la estructura a proteger, en donde la\nunión equipotencial debe realizarse a nivel de tierra con la estructura a proteger\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nAACCEERROO DDEE RREEFFUUEERRZZOO\nDDEELL EEDDIIFFIICCIIOO OO EESSTTRRUUCCTTUURRAA\nUUNNIIÓÓNN EEQQUUIIPPOOTTEENNCCIIAALL\nUUNNIIÓÓNN EEQQUUIIPPOOTTEENNCCIIAALL\nNOTA- Para el SEPTE aislado las terminales aéreas y los conductores de bajada deben respetar la distancia de\nseguridad “s” indicada en"
    },
    {
      "article_number": "3.4",
      "content": "3.4 de los elementos del SEPTE a la estructura.\nFIGURA"
    },
    {
      "article_number": "23",
      "content": "23.- Arreglo típico de la conexión para lograr la unión equipotencial"
    },
    {
      "article_number": "1.3",
      "content": "1.3 UE a nivel externo: para un SEPTE no aislado\nCon un SEPTE no aislado como medio de protección, debe cumplirse los puntos de UE mínimos\nsiguientes:"
    },
    {
      "article_number": "2",
      "content": "2 placas de unión como mínimo, adheridas al acero de refuerzo o perfil\nmetálico de la cimentación, colocadas diametralmente opuestas, tanto en azoteas\ncomo en la planta baja o sótano de la instalación, como preparación para la UE,\nactual o futura."
    },
    {
      "article_number": "2",
      "content": "2.- A nivel del techo, cuando la estructura a proteger esté parcial o totalmente\ncubierta por elementos metálicos, debe tenerse especial cuidado de lograr la UE\nentre los elementos del SEPTE y los elementos metálicos, con una conexión firme\ny continua al SPT a partir del punto de la UE. Tratándose de un SEPTE no aislado,\nlos elementos del SPTE en el nivel del techo deben interconectarse al acero de\nrefuerzo de la instalación. Véase figura"
    },
    {
      "article_number": "3",
      "content": "3.- A nivel del suelo, los elementos metálicos estructurales de la instalación deben\nconectarse al SPT, directamente o a través de placas o barras de unión. Véase\nfigura"
    },
    {
      "article_number": "6",
      "content": "6 conexión de terminales aéreas y conductores de bajada a nivel de techo\nFIGURA"
    },
    {
      "article_number": "24",
      "content": "24.- Diagrama entre los elementos del SEPTE con el SPT, para lograr la UE en edificios\no estructura de"
    },
    {
      "article_number": "60",
      "content": "60 m o menor, construida de concreto armado o perfiles metálicos\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nColumna de concreto armado\nVarilla de refuerzo\nestructural\nConexión soldable\nBarra de unión Conductor de cobre\nConexión soldable\nConexión soldable\na placa de tierra\nConductor de cobre\nConexión al S.P.T.\nZapata de concreto\nFIGURA"
    },
    {
      "article_number": "25",
      "content": "25.- Detalle típico de conexión al acero de refuerzo\nSoporte izquierdo Barra de unión\nsoldado\nConexión soldable\nFIGURA"
    },
    {
      "article_number": "26",
      "content": "26.- Detalle típico de conexión al acero de refuerzo (viga de acero)\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nÁÁnngguulloo oo ccoolluummnnaa ddee aacceerroo\nCCoonneexxiióónn\nCCoonneexxiióónn ssoollddaabbllee\nBBaarrrraa ddee uunniióónn\nCCoonneexxiióónn aall SS..PP..TT..\nFIGURA"
    },
    {
      "article_number": "27",
      "content": "27.- Detalle típico de conexión al acero de refuerzo (ángulo)\nCuando las partes metálicas de la estructura (vigas y trabes de acero) se utilicen como conductores de\nbajada naturales, éstas pueden ser consideradas como un medio para lograr la UE, verificando que los\npuntos de unión entre trabes y columnas mantengan continuidad eléctrica y estén firme y\npermanentemente unidas al SPT.\nSi la instalación está formada de dos o más niveles, debe realizarse la UE en cada uno de los niveles\npara los equipos y elementos metálicos existentes, así como para los diferentes servicios que entran y\nsalen. Todas estas interconexiones para lograr la UE deben tener una conexión firme y lo más corta\nposible al SPT.\nLas partes metálicas que se encuentren fuera del volumen a proteger, que no cumplan con la distancia\nmínima de seguridad o que representen peligro de electrocución para el personal, deben conectarse a\nlos elementos del SEPTE utilizando la trayectoria más corta posible. En los lugares donde estas partes o\nelementos metálicos tengan una longitud considerable (cables, tubos, canaletas de agua pluvial,\nescaleras, entre otros) y su trayectoria sea paralela a los conductores de bajada o columnas de la\nestructura, deben interconectarse en cada extremo y a un intervalo promedio de"
    },
    {
      "article_number": "117",
      "content": "117\nEquipo o elemento metálico\nubicado en el techo\nEscalera metálica\nTerminales aéreas\nOrilla del techo\nUnión equipotencial\nentre el equipo y el\nSEPTE\nNOTAS"
    },
    {
      "article_number": "1",
      "content": "1 La posición y la altura de la terminal aérea son representativas del dibujo; no indica parámetros de\ndiseño"
    },
    {
      "article_number": "2",
      "content": "2 El equipo o los elementos metálicos pueden ser, entre otros, aire acondicionado, tanque de gas, jaulas\nmetálicas de servicio, antenas de televisión, satelital y por cable, barandales, acero de refuerzo, etc.\nFIGURA"
    },
    {
      "article_number": "28",
      "content": "28.- Ejemplo ilustrativo de la UE en la parte externa a nivel del techo para un SEPTE no aislado\nLas instalaciones formadas por partes estructurales (de concreto con acero de refuerzo) de una sola\npieza (prefabricadas) y ensambladas en sitio de tal manera que no exista una continuidad eléctrica entre\nsus partes metálicas, no deben utilizarse como conductores de bajada naturales o como un medio para\nlograr la unión equipotencial.\nSi la instalación está hecha de material aislante (madera, tablaroca) y se tiene instalado un SEPTE, debe\nverificarse que se cumpla la distancia indicada en"
    },
    {
      "article_number": "3.4",
      "content": "3.4 entre los conductores de bajada y el material\nde la instalación, desde el punto requerido hasta el punto de UE a nivel del suelo.\nLa UE entre elementos metálicos (sea del SEPTE o no) con el sistema de protección catódica debe\nrealizarse con especial cuidado, bajo la supervisión del responsable del sistema de protección catódica,\ncon el fin de no afectar la operación de dicho sistema.\nEs importante realizar la UE entre las partes metálicas de los servicios que entran o salen de la\nestructura y el SPT. La omisión de la unión equipotencial puede someter a los elementos metálicos del\nservicio a posibles arcos eléctricos a través del suelo, aumentando el riesgo de daño y perforaciones.\nANT-NMX-J-"
    },
    {
      "article_number": "29",
      "content": "29 muestra un arreglo conceptual de la UE a nivel interno. El concepto de UE es radial, en\ndonde las barras de unión deben interconectarse entre sí, sin formar lazos cerrados y conectados\nfirmemente a la barra de unión maestra o principal, y ésta conectada al SPT principal.\nBBaarrrraa ddee uunniióónn ppaarraa\nppiissooss ssuuppeerriioorreess\nBBaarrrraa ddee ppuueessttaa aa ttiieerrrraa BBaarrrraa ddee ppuueessttaa aa ttiieerrrraa\nppaarraa bblliinnddaajjee ddee ccaabblleess ppaarraa oottrrooss eeqquuiippooss\nBBaarrrraa ddee ppuueessttaa aa ttiieerrrraa\nBBaarrrraa ddee nneeuuttrroo ((eeqquuiippooss eelleeccttrróónniiccooss))\nBBaarrrraa ddee ppuueessttaa\naa ttiieerrrraa pprriinncciippaall\nFIGURA"
    },
    {
      "article_number": "29",
      "content": "29.- Arreglo conceptual de la UE a nivel interno\nLa figura"
    },
    {
      "article_number": "30",
      "content": "30 muestra un arreglo típico para la UE a nivel interno de una instalación construida de\nconcreto armado o acero estructural, en donde los servicios entran en un solo punto, utilizando más de\nuna barra de unión para lograr la UE de las diferentes partes internas. Los requisitos siguientes deben\ncumplirse, los cuales están en la figura"
    },
    {
      "article_number": "30",
      "content": "30.\na) Las dos barras o placas de unión indican que se puede tener más de una barra de\nunión para lograr la UE a nivel interno, pero siempre interconectadas entre sí y al\nSPT. Este esquema se aplica particularmente para instalaciones de pequeñas\ndimensiones. Cuando la instalación es grande o larga, pueden instalarse dos o más\narreglos como el indicado en la figura"
    },
    {
      "article_number": "29",
      "content": "29 en forma independiente, sin ninguna\ninterconexión entre barras principales.\nb) Las conexiones de los diferentes servicios o elementos metálicos en cada barra de\nunión debe realizarse en forma radial (un solo punto), sin formar lazos cerrados\nentre servicios que puedan generar corrientes indeseables, como se indica en el\narreglo conceptual de la figura"
    },
    {
      "article_number": "117",
      "content": "117\nc) La conexión de los elementos metálicos en pisos intermedios (punto"
    },
    {
      "article_number": "9",
      "content": "9 de la figura\n30) puede ser directamente al acero de refuerzo o estructura metálica de la\ninstalación o a través de una o varias barras de unión instaladas en cada piso.\nd) Una barra de unión debe estar siempre localizada cerca del tablero principal de\nalimentación eléctrica, donde deben también conectarse los elementos metálicos\nde los servicios que entran o salen.\ns\ns\ns"
    },
    {
      "article_number": "3",
      "content": "3 barras de unión, en donde la barra del lado derecho cumple la función de barra principal"
    },
    {
      "article_number": "7",
      "content": "7 electrodo de puesta a tierra “natural” formado por los cimientos de la estructura."
    },
    {
      "article_number": "30",
      "content": "30.- Ejemplo de UE a nivel interno, en una estructura\nANT-NMX-J-"
    },
    {
      "article_number": "1.5",
      "content": "1.5 UE en instalaciones de telecomunicaciones\nLa figura"
    },
    {
      "article_number": "31",
      "content": "31 muestra un ejemplo de la UE para un sistema de telecomunicaciones con estructura de\nconcreto con acero de refuerzo (concreto armado). En este caso la barra de unión puede sustituirse por\nuna placa de mayor tamaño con la cantidad de barrenos suficientes para agrupar varios sistemas y\nlograr la UE de los diferentes servicios que entran.\nPara los servicios como energía eléctrica, gas, agua, telefonía, datos, entre otros, se recomienda que\ntengan un punto común de entrada o salida para facilitar la UE a través de barras de unión y su\ncorrespondiente puesta a tierra, véase figura"
    },
    {
      "article_number": "30",
      "content": "30.\nTTeerrmmiinnaall aaéérreeaa\nCCoonndduuccttoorr ddee bbaajjaaddaa\nUUEE eennttrree eell SSPPTT yy eell aacceerroo\nUUEE eennttrree eell\nddee rreeffuueerrzzoo ddee llaa ccaasseettaa\nppaassaammuurrooss yy\neell SSPPTT\nSSPPTT\nPPllaaccaa oo bbaarrrraa ddee\nPPuueessttaa aa TTiieerrrraa\nFIGURA"
    },
    {
      "article_number": "31",
      "content": "31.- Ejemplo de UE para una estructura de telecomunicaciones construida de concreto armado"
    },
    {
      "article_number": "1.6",
      "content": "1.6 UE y blindaje electromagnético\nCuando un rayo incide sobre la estructura o edificio, sobre los elementos de intercepción del SEPTE o\nen las cercanías del edificio (hasta unos"
    },
    {
      "article_number": "10",
      "content": "10 km), se generan corrientes indeseables a lo largo de las\npartes metálicas, ya sean conducidas o inducidas. La circulación de estas corrientes no deseadas\nproduce diferencias de potencial entre diversos puntos de la instalación y campos magnéticos que\npueden afectar los equipos electrónicos sensibles ubicados en la instalación, y generar corrientes\ncirculantes y potenciales en los circuitos de baja tensión. Estas corrientes no deseadas y sus efectos\nadversos no pueden evitarse, pero sí reducirse mediante las siguientes medidas:\na) Aumentar la distancia de separación entre los elementos metálicos susceptibles de\nllevar corriente de rayo y el equipo a protegerse,\nb) Disminuir el campo eléctrico alrededor y al exterior del conductor que lleva la\ncorriente de rayo,\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nc) Definir trayectorias de alambrado de tal manera que se reduzcan los acoplamientos\nmagnéticos (véase figura 32), así como considerar el blindaje de los mismos (véase\nfigura 33) y,\nd) Aplicar medidas de UE, véase figura"
    },
    {
      "article_number": "34",
      "content": "34.\nEl inciso a) está relacionado con la posición de los conductores que llevan corriente de rayo\n(conductores de bajada o acero estructural de la instalación), así como de la ubicación de los equipos a\nproteger en la instalación, para lograr que el campo magnético que pueda acoplarse a los equipos sea\nmenor. El inciso b) está relacionado con todas aquellas medidas aplicadas para reducir la magnitud de\nlos campos eléctricos y magnéticos que pueda acoplarse con el equipo a proteger, ya sea por distancia\no por medios de confinamiento. El inciso c) está relacionado con la definición de las trayectorias del\ncableado para reducir el área de acoplamiento y medidas de blindaje, reduciendo las tensiones inducidas\ngeneradoras de corrientes indeseables. Finalmente, en el inciso d), se indica que la UE proporciona una\nmedida de reducción de diferencias de potencial dañinas, reduciendo la posibilidad de generar corrientes\ncirculantes indeseables\nDeben aplicarse las medidas de reducción de potenciales dañinos y corrientes circulantes indicadas\nanteriormente, independientemente de que se tenga instalado o no un SEPTE en la instalación a\nproteger.\nLa canalización metálica indicada en la figura"
    },
    {
      "article_number": "33",
      "content": "33 debe unirse entre secciones para el cableado principal\nde la estructura y para suministrar una trayectoria de baja impedancia para la corriente de rayo que\npueda circular por ella. La canalización metálica proporciona un buen blindaje para el cableado contra\nlos efectos de acoplamiento magnético. Ninguna parte del cableado (eléctrico o de señalización) debe\nestar fuera de la canalización metálica, y los supresores de sobretensión transitoria (SSTT) deben\ninstalarse en el punto de entrada de la canalización metálica, generalmente definido por el tablero\nsecundario de alimentación eléctrica.\nLa figura"
    },
    {
      "article_number": "34",
      "content": "34 muestra un diseño híbrido de UE para lograr una reducción de los efectos conducidos y de\ninducción por rayo, generalmente aplicado en un edificio o estructura con equipo electrónico sensible.\nANT-NMX-J-"
    },
    {
      "article_number": "3",
      "content": "3\nA sistema sin protección\nB reducción de efectos adversos mediante medidas de blindaje externo (SEPTE, UE)\nC reducción de área de acoplamiento en el cableado\nD reducción de inducción por blindaje individual en el cableado\nE máxima reducción de inducción por medio de blindaje externo, reducción de área de acoplamiento y\nes el blindaje individual en el cableado"
    },
    {
      "article_number": "8",
      "content": "8 línea de alimentación eléctrica con blindaje metálico"
    },
    {
      "article_number": "32",
      "content": "32.- Métodos para reducir las tensiones inducidas por blindaje y por cableado dentro\nde la estructura, a partir de un sistema sin protección\nANT-NMX-J-"
    },
    {
      "article_number": "3",
      "content": "3\nA equipo a proteger.\nB equipo a proteger.\nC equipo a proteger.\nD equipo a proteger.\n* localización de los SSTT en el tablero derivado de los circuitos de alimentación."
    },
    {
      "article_number": "1",
      "content": "1 canalización metálica de alojamiento para el cableado."
    },
    {
      "article_number": "2",
      "content": "2 localización de los SSTT en el tablero principal de la alimentación general de la instalación."
    },
    {
      "article_number": "5",
      "content": "5 cable de señalización.\nNOTA- Los elementos metálicos de o en la estructura deben unirse equipotencialmente a la canalización\nmetálica\nFIGURA"
    },
    {
      "article_number": "33",
      "content": "33.- Combinación de blindaje y ruta de cableado para reducir los efectos de las tensiones\ninducidas. Esta medida aplica para instalaciones con o sin el SEPTE\nANT-NMX-J-"
    },
    {
      "article_number": "1",
      "content": "1 canalización metálica de baja impedancia (un ejemplo del sistema de tierra común a la estructura)"
    },
    {
      "article_number": "2",
      "content": "2 Interconexión entre un solo punto de conexión y la canalización metálica"
    },
    {
      "article_number": "4",
      "content": "4 zona de protección 3, gabinete del sistema bloque"
    },
    {
      "article_number": "1",
      "content": "1 y el sistema común de tierra de la estructura para rayos de más\nde"
    },
    {
      "article_number": "9",
      "content": "9 unión equipotencial de la canalización metálica y el acero de refuerzo"
    },
    {
      "article_number": "12",
      "content": "12 pantalla metálica del cable conectada al gabinete"
    },
    {
      "article_number": "16",
      "content": "16 equipo e instalación existente que no aplica a la conexión híbrida"
    },
    {
      "article_number": "34",
      "content": "34.- Ejemplo ilustrativo del diseño híbrido de unión equipotencial en una estructura\nANT-NMX-J-"
    },
    {
      "article_number": "2",
      "content": "2 Puesta a tierra para el interior del edificio o estructura\nLa puesta a tierra de los equipos eléctricos, electrónicos, estructuras metálicas, tuberías, elevadores,\netc., que se encuentran en el interior del edificio o estructura, representa, entre otras cosas, un medio\nde seguridad, cuyo objetivo principal es garantizar la operación confiable y la integridad física de los\nequipos ante condiciones anormales, así como la integridad física de las personas. La puesta a tierra\ndebe satisfacer lo indicado en esta norma mexicana, así como lo indicado en la NOM-"
    },
    {
      "article_number": "001",
      "content": "001-SEDE para\ninstalaciones eléctricas. Asimismo, dichas instalaciones eléctricas, deben contener como mínimo los\nelementos siguientes, según sea el caso:\na) Barra de puesta a tierra, la cual debe estar cercana del interruptor o tablero principal\nde acometida y en pisos superiores cercana a la zona de tableros de distribución\neléctricos derivados.\nLa barra de puesta a tierra puede instalarse empotrada a nivel de piso o pared o\nsobrepuesta, debe conectarse firmemente al SPT de la instalación o estructura y\nubicarse en un lugar accesible y de fácil identificación, por ejemplo, por debajo y\ncerca del interruptor principal o del tablero de distribución principal; para el caso de\nsubestaciones, colocarla en la pared o en el registro.\nNOTA - Es importante disminuir la velocidad de corrosión en la barra de puesta a tierra mediante la\naplicación de una pasta antioxidante y conductora. El material de la placa debe seleccionarse de acuerdo a\nlo indicado en el capitulo"
    },
    {
      "article_number": "6",
      "content": "6.\nb) Una conexión del conductor puesto a tierra (neutro) de la acometida o de la\nsubestación propia, a la barra de puesta a tierra.\nEl neutro de la acometida de baja tensión, en el interior del edificio o estructura, debe\nconectarse en forma permanente a la barra de puesta a tierra. Cuando exista una\nsubestación eléctrica propia en el edificio o instalación, el neutro debe conectarse en\nforma permanente a la barra de puesta a tierra. Debe utilizarse una tablilla de\nterminales para efectuar la unión entre el conductor de puesta a tierra y el conductor\npuesto a tierra (neutro).\nc) Un conductor desnudo de puesta a tierra (de seguridad) y, en su caso, un conductor\nde puesta a tierra con aislamiento (en color verde o verde con franjas amarillas) en los\ncircuitos derivados.\nEs indispensable que en todos y cada uno de los circuitos derivados para alimentar\nreceptáculos, debe existir un conductor desnudo de puesta a tierra (de seguridad) y,\nen su caso, un conductor de puesta a tierra con aislamiento (en color verde o verde\ncon franjas amarillas) para equipo electrónico.\nd) Tableros derivados con barras de neutro y tierra.\nCada tablero de distribución principal o derivado debe contar sin excepción con sus\nbarras de neutro y de puesta a tierra, para conectar las terminales de neutro que\nexistan en el tablero y alambrar los circuitos de puesta a tierra que se requieran.\ne) Barra de puesta a tierra (remate) para armarios o gabinetes de electrónica.\nLa barra de puesta a tierra (remate) debe ubicarse cerca de los armarios o gabinetes\nde equipo electrónico. La barra debe montarse sobre un elemento aislante y\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nsobrepuesto en piso o pared. A nivel de planta baja, la conexión a tierra de esta barra\ndebe ser directa desde el SPT; a nivel de pisos superiores, esta conexión debe\nrealizarse al acero de refuerzo del edificio y/o al cable de puesta a tierra. Por razones\nde unión equipotencial, la barra de puesta a tierra (remate) debe interconectarse al\nacero de refuerzo del edificio en el piso de ubicación.\nf) Un conductor para derivar desde la barra de puesta a tierra (remate) para armarios o\ngabinetes de equipo de telecomunicaciones.\nEl conductor para la puesta a tierra de protección de armarios o gabinetes, debe ser\nde cobre con aislamiento de color verde o verde con franjas amarillas. Se debe\ninstalar expuesto en pared o sobre soportes plásticos que se fijan en las charolas.\nPara cada armario, y desde la barra de puesta a tierra de remate, debe instalarse un\nsolo conductor con aislamiento. En cada armario o gabinete se recomienda instalar\nuna barra de puesta a tierra a todo lo ancho del mismo, donde se remata el conductor\nde puesta a tierra de protección.\ng) Una red de puesta a tierra de referencia para piso falso de salas de cómputo o sitios\nde telecomunicaciones.\nLa tierra de referencia de baja impedancia para establecer un plano equipotencial para\nalta frecuencia, debe construirse bajo el piso falso con elementos de baja inductancia\n(cintillas de cobre electrolítico o cable plano). Debe tenerse cuidado especial en las\nconexiones entre los pedestales del piso falso y los conductores de unión. Asimismo,\ndebe instalarse un punto de remate de la tierra de referencia del piso falso (anillo) y\néste interconectado a la barra de puesta a tierra de remate. Por ningún motivo deben\ninstalarse redes de puesta a tierra “separadas” del SPT, particularmente para equipo\nubicado en niveles superiores.\nh) Puesta a tierra de supresores para transitorios.\nLa instalación de supresores para la protección de equipo eléctrico y electrónico\nsensible es indispensable, para garantizar la operación confiable del equipo ante\ncondiciones de sobretensiones. La puesta a tierra para estos protectores debe\nefectuarse en la barra de puesta a tierra de cada tablero o interruptor, respetando el\ntamaño del conductor indicado por el fabricante y de acuerdo con la clasificación\nindicada en"
    },
    {
      "article_number": "3",
      "content": "3. Para el caso de supresores para estructuras o armarios de equipo\nelectrónico, la puesta a tierra de estos protectores debe realizarse en la barra de\npuesta a tierra del armario."
    },
    {
      "article_number": "3.1",
      "content": "3.1 Puntos de entrada de los transitorios\nLa figura"
    },
    {
      "article_number": "35",
      "content": "35 ilustra un caso típico de entrada y salida de servicios aéreos o subterráneos (energía, voz y\ndatos, instrumentación y control, tuberías metálicas, entre otros). Estos servicios proporcionan un\ncamino para la entrada de sobretensiones transitorias. Esta condición obliga al uso de dispositivos de\nprotección contra sobretensiones transitorias con el fin de proteger los equipos electrónicos sensibles\ninstalados en el interior del edificio.\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nLLíínneeaa ddee eenneerrggííaa eellééccttrriiccaa\nEE\nTTaannqquuee ddee aagguuaa\nEE\nAAnntteennaa ddee TTVV\nEE\nAAnntteennaa ddee ccoommuunniiccaacciioonneess\nEE\nTTeerrmmiinnaall aaéérreeaa\nEE\nLLíínneeaa tteelleeffóónniiccaa\nEE\nTTuubbeerrííaaddeeaagguuaa\nEE ÓÓ DD\nDD SS tt uu ee mm llee ii ff nn óó ii nn sstt iicc rroo\noo,,ooppcciioonnaall\nDDÓÓ SS EE ee uu ll mm éécc iinn ttrr ii ii ss cc tt oo rroo ooppcciioonnaall DD AAgguu DD GG aa aass E D E D PP ppoo oo SS ss ss II ii ii bb bb MM ll ll ee ee BB pp pp OO uu uu nn nn LL tt tt oo oo OO dd dd GG ee ee ee ss II AA aa nn ll tt ii rr dd aa aa ddaa\nNNOOTTAA:: LLaa uunniióónn,, eeqquuiippootteenncciiaall qquuee ppuueeddee sseerr nneecceessaarriiaa\nppaarraa pprrootteecccciióónn nnoo ssee mmuueessttrraa eenn llaa ffiigguurraa\nFIGURA"
    },
    {
      "article_number": "35",
      "content": "35.- Caminos para la entrada de sobretensiones transitorias\nLos tipos de sobretensiones transitorias pueden ser de línea a neutro (modo común), línea a tierra (modo\ncomún), línea / neutro a tierra (modo común) y línea a línea (modo diferencial). A continuación se\nmuestran los diagramas de modo diferencial y modo común, véanse figuras"
    },
    {
      "article_number": "11",
      "content": "11\nVV TT TTeennssóóiinn TTrraannssiittoorriiaa\nLLíí nn eeaa"
    },
    {
      "article_number": "22",
      "content": "22 EEqquuiippoo\nTTiieerrrraa\n** FFoorrmmaa ddee oonnddaa ddeell ttrraannssiittoorriioo\n(( ppiiccoo ddee tteennssiióónn ttrraannssiittoorriiaa ))\nFIGURA"
    },
    {
      "article_number": "36",
      "content": "36.- Transitorio de modo diferencial\n**\nLLíí nn eeaa"
    },
    {
      "article_number": "22",
      "content": "22 EEqquuiippoo\nVV VV TTeennssóóiinn TTrraannssiittoorriiaa\nTT TT\nTTiieerrrraa\nFIGURA"
    },
    {
      "article_number": "37",
      "content": "37.- Transitorio de modo común\nLos tipos de protección comunmente usados son supresores primarios y secundarios utilizados para la\nprotección de equipos que utilizan alimentaciones con corriente alterna, corriente directa, línea\nconmutada, línea de datos, instrumentación y control, etc.. Véanse figuras 38, 39,"
    },
    {
      "article_number": "22",
      "content": "22\nMMOOVV SSAADD\nPPaarr ddee TTuubboo ddee PPaarr ddee\neennttrraaddaa ggaass ssaalliiddaa ppaarraa\neeqquuiippoo\nTTiieerrrraa\nMMOOVV\nSSAADD\nZZ"
    },
    {
      "article_number": "38",
      "content": "38.- Diagrama ilustrativo de una protección multi etapa para teléfono y circuitos de señales\nFFaassee FFaassee\nMMOOVV MMOOVV\nLLíínneeaa ddee SSaalliiddaa ppaarraa\neennttrraaddaa NNeeuuttrroo NNeeuuttrroo eeqquuiippoo\nMMOOVV\nTTiieerrrraa TTiieerrrraa\nFIGURA"
    },
    {
      "article_number": "39",
      "content": "39.- Diagrama ilustrativo de una protección en paralelo para circuitos de baja tensión de\ncorriente alterna\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nFFaassee FFaassee\nMMOOVV MMOOVV\nLLíínneeaa ddee\nSSaalliiddaa ppaarraa\neennttrraaddaa NNeeuuttrroo FFiillttrroo NNeeuuttrroo\neeqquuiippoo\nMMOOVV\nTTiieerrrraa TTiieerrrraa\nNOTA - Este tipo no se utiliza para aplicaciones de radiofrecuencia\nFIGURA"
    },
    {
      "article_number": "40",
      "content": "40.- Diagrama ilustrativo de un SSTT con filtro pasa - bajos activo\nLLLííínnneeeaaa"
    },
    {
      "article_number": "111",
      "content": "111\nSSSAAADDD\nMMMOOOVVV\nTTTuuubbbooo dddeee\ngggaaasss SSSaaallliiidddaaa pppaaarrraaa\neeeqqquuuiiipppooo\nttteeellleeefffóóónnniiicccooo\nMMMOOOVVV SSSAAADDD\nLLLííínnneeeaaa"
    },
    {
      "article_number": "222",
      "content": "222\nTTTiiieeerrrrrraaa dddeeelll\nsssiiisssttteeemmmaaa ttteeellleeefffóóónnniiicccooo\nFFFaaassseee FFaassee\nTTTuuubbbooo dddeee\ngggaaasss MMMOOOVVV MMMOOOVVV\nPPPrrrooottteeecccccciiióóónnn pppaaarrraaa SSSaaallliiidddaaa pppaaarrraaa\nmmmooodddooo dddiiifffeeerrreeennnccciiiaaalll NNNeeeuuutttrrrooo FFFiiillltttrrrooo NNeeuuttrroo eeeqqquuuiiipppooo\neeellléééccctttrrriiicccooo\nMMMOOOVVV\nTTiieerrrraa\nTTTiiieeerrrrrraaa\nTTTiiieeerrrrrraaa dddeeelll\nsssiiisssttteeemmmaaa eeellléééccctttrrriiicccooo\nNOTA - Esta combinación puede manejar inclusive Sistemas de Tierra separados\nFIGURA"
    },
    {
      "article_number": "41",
      "content": "41.- Diagrama ilustrativo de una protección multi etapa para circuitos de baja tensión y señal\ntelefónica\nANT-NMX-J-"
    },
    {
      "article_number": "3.2",
      "content": "3.2 Descripción de categorías de ubicación\nDesde el punto de vista de protección con SSTT, la instalación eléctrica se divide en"
    },
    {
      "article_number": "3",
      "content": "3 categorías desde\nla acometida del edificio o estructura hasta el punto de utilización de los equipos. Véase figura"
    },
    {
      "article_number": "42",
      "content": "42.\nPara la selección genérica de los supresores debe observarse la zona, la categoría, la magnitud (tensión\ny corriente) y la forma de onda, como se indica en la figura"
    },
    {
      "article_number": "42",
      "content": "42 son los mínimos requeridos para la protección con supresores. La\nselección específica de los supresores debe tomar en cuenta las condiciones reales de exposición de la\ninstalación a eventos de sobretensiones transitorias, las cuales pueden evaluarse mediante mediciones\nen sitio de la instalación, si esto fuera necesario. También véase tabla"
    },
    {
      "article_number": "2",
      "content": "2\nACOMETIDAS ACOMETIDAS EN ACOMETIDAS TABLEROS DE CIRCUITOS DE\nEN SITIOS ZONAS RURALES EN LA CIUDAD DISTRIBUCIÓN DISTRIBUCIÓN EN\nMONTAÑOSOS SECUNDARIA B.T. (CONTACTOS)\nPUNTOS ALEJADOS\nDE LA ACOMETIDA\nFIGURA"
    },
    {
      "article_number": "42",
      "content": "42.- Categorías para la selección de supresores\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nAAccoommeettiiddaa eenn MMeeddiiaa TTeennssiióónn\nEEEMMM EEqquuiippoo ddee MMeeddiicciióónn\nTTT SSSuuuppprrreeesssooorrr dddeee TTTrrraaannnsssiiitttooorrriiiooosss\nAAApppaaarrrtttaaarrrrrraaayyyooosss\nFFFFLLLLCCCC\nTTTTrrrraaaannnnssssffffoooorrrrmmmmaaaaddddoooorrrr\n3333FFFF ----4444HHHH"
    },
    {
      "article_number": "222255554444",
      "content": "222255554444 VVVV\nTTTT CCCCaaaatttteeeeggggoooorrrrííííaaaa CCCC\nTTTTrrrraaaannnnssssffffoooorrrrmmmmaaaaddddoooorrrr\n3333FFFF ----4444HHHH"
    },
    {
      "article_number": "222255554444",
      "content": "222255554444 VVVV\nCCCeeennntttrrrooo dddeee CCCooonnntttrrrooolll dddeee MMMoootttooorrreeesss"
    },
    {
      "article_number": "111122227777",
      "content": "111122227777 VVVV\nTT CCaatteeggoorrííaa BB\n444444000VVV\nTTT CCCaaattteeegggooorrríííaaa BBB TTT CCCaaattteeegggooorrríííaaa BBB\n222222000///111222777VVV 111222777VVV\nMM MMM MM\nMMMoootttooorrreeesss\nAAAllluuummmbbbrrraaadddooo TTT CCCooonnntttaaaccctttooosss\nCCaatteeggoorrííaa AA\nFIGURA"
    },
    {
      "article_number": "43",
      "content": "43.- Diagrama ilustrativo para la aplicación de supresores\nANT-NMX-J-"
    },
    {
      "article_number": "9",
      "content": "9.- Tecnologías utilizadas en los supresores de transitorios\nCaracterísticas\nTecnologías Tensiones de\nruptura o Corriente de Tiempo de disparo\nDescripción\nintervalo de descarga\ntensión\nDISPOSITIVOS DE Tubos de vidrio o cerámica Tensión de Hasta"
    },
    {
      "article_number": "500",
      "content": "500 µs\nDESCARGA EN GAS llenos con un gas inerte y ruptura desde\nsellados con uno o más"
    },
    {
      "article_number": "15",
      "content": "15 kV\nelectrodos metálicos\nResistencias no lineales Tensión de Del orden de Desde"
    },
    {
      "article_number": "50",
      "content": "50 ns\ncuyo valor esta en función operación desde varios\nVARISTORES de la tensión. Se"
    },
    {
      "article_number": "1",
      "content": "1 kV kiloamperes\n(MOV’s) construyen mediante\nelementos de óxidos\nmetálicos, mejor conocidos\ncomo MOV’s.\nDISPOSITIVOS DE Diodos zener especiales Tensión de Del orden de Del orden de"
    },
    {
      "article_number": "5",
      "content": "5 ns\nESTADO SÓLIDO llamados diodos de operación desde varios cientos de\n(SAD’s) avalancha o SAD’s."
    },
    {
      "article_number": "10",
      "content": "10.- Recomendaciones para selección de los supresores para corriente alterna\nTipo de Tipo de Sistema de Ubicación Onda de Tipo de Autoprotección\nestructura protección distribución /categoría prueba servicio por variaciones de\ntensión"
    },
    {
      "article_number": "20",
      "content": "20 µs\nExterior Recomendado\nIP 4X\nPrimaria\n1F, 2H + T, Acometida,"
    },
    {
      "article_number": "20",
      "content": "20 kV, IP 12, IP 3R Recomendado\n3F, 4H + T, categoría C 1,2/"
    },
    {
      "article_number": "20",
      "content": "20 kV, IP 12, IP 3R Recomendado\n3F, 4H + T, derivado, 1,2/"
    },
    {
      "article_number": "33",
      "content": "33\nZZ ZZ\nTTuubboo\nddee ggaass MMOOVV SSAADD\nTTeennssiióónn\nVVffcc ffiinnaall\n223300VVAACC ddee ccoorrttee\nTTííppiiccoo\n5500VV\nMMOOVV SSAADD\nTTííppiiccoo\nZZ ZZ\nMMOOVV TTrraannzzoorrbb((TTzz))\nVVEELLOOCCIIDDAADD DDEE OOPPEERRAACCIIÓÓNN\nCCAAPPAACCIIDDAADD DDEE MMAANNEEJJOO DDEE EENNEERRGGÍÍAA\nFIGURA"
    },
    {
      "article_number": "44",
      "content": "44.- Diagrama ilustrativo - velocidad de operación y capacidad de manejo de energía de un SPD\nANT-NMX-J-"
    },
    {
      "article_number": "5",
      "content": "5 PROTECCIÓN DE ESTRUCTURAS CON PELIGRO DE FUEGO Y/O EXPLOSIÓN"
    },
    {
      "article_number": "5.1",
      "content": "5.1 Generalidades\nEste tipo de instalaciones son aquellas en las que se manejan, distribuyen, fabrican o almacenan\nproductos inflamables, ya sean sólidos, líquidos, gases, vapores o polvos. El diseño e instalación de un\nSPTE debe llevarse a cabo principalmente para ofrecer uno o varios puntos preferentes de impacto para\nel rayo en la protección de estructuras o elementos donde exista el peligro de fuego y explosión ante la\nincidencia de rayo directo, reducir la posibilidad de presentarse arcos eléctricos, por rayo directo o por\nefecto de inducción, que generen ignición en áreas peligrosas y reducir la posibilidad de derretimiento\nde material debido al paso de la corriente de rayo, excepto al punto de impacto.\nEs importante mencionar que, al igual que para instalaciones ordinarias o comunes, la aplicación de los\ncriterios de protección indicados en esta sección no siempre evita la posibilidad de la generación de\narcos eléctricos y efectos dañinos. Sin embargo, su aplicación reduce considerablemente los efectos de\ndaño.\nDebido a los riesgos de fuego y explosión al que se exponen este tipo de instalaciones por la incidencia\nde rayo, la protección debe realizarse mediante la instalación de un SEPTE aislado, a menos que se\nindique lo contrario.\nPara la protección de este tipo de instalaciones, la unión equipotencial representa un factor importante\nque debe satisfacerse completamente, ya que una sola conexión mal realizada u omitida puede producir\narcos eléctricos, produciendo a su vez zonas de alta temperatura que pueden generar condiciones para\nla ignición. El único arco que no puede evitarse es el canal principal del rayo.\nEn esta sección, cuando se indique la instalación de un SEPTE aislado, éste debe ser diseñado con un\nNivel I de protección, y sus elementos de intercepción y de conducción de la corriente de rayo deben\nestar a una distancia mínima de"
    },
    {
      "article_number": "2",
      "content": "2 m de cualquier elemento de la estructura a proteger o mayor si la\ndistancia de seguridad así lo determina, conforme a lo indicado en"
    },
    {
      "article_number": "3.4",
      "content": "3.4. Este criterio aplica tanto\npara un SEPTE formado por elementos metálicos verticales, cables aéreos tendidos horizontalmente o\npor una combinación de ambos. Si se utilizan hojas metálicas como elemento aéreo de protección del\nSEPTE aislado, debe verificarse que el espesor de la lámina cumpla con lo indicado en el capítulo"
    },
    {
      "article_number": "6",
      "content": "6 y\nque exista continuidad eléctrica entre sus partes.\nLos conductores de bajada utilizados en el SEPTE aislado, deben ser de un solo tramo o estar unidos\npor medio de soldadura exotérmica.\nPara el SPT del SEPTE aislado, debe utilizarse un arreglo en trayectoria cerrada alrededor de la\nestructura a proteger, y aplicar los criterios indicados en"
    },
    {
      "article_number": "4",
      "content": "4. Asimismo, la resistencia de puesta a\ntierra del SPT no debe ser mayor a"
    },
    {
      "article_number": "10",
      "content": "10 Ω.\nLa unión equipotencial debe realizarse entre los componentes del SEPTE aislado y las partes metálicas\nde la estructura a proteger a nivel de suelo, tal y como se indica en"
    },
    {
      "article_number": "4",
      "content": "4 y en donde la separación\nentre las partes metálicas sea menor que la distancia de seguridad estimada con un factor k ="
    },
    {
      "article_number": "1",
      "content": "1.\nc\nLos conductores eléctricos que entren o salgan de la instalación, deben estar dentro de una canalización\nmetálica eléctricamente continua (preferentemente subterráneos) conforme a la indicado en el capítulo"
    },
    {
      "article_number": "001",
      "content": "001-SEDE, y debe estar conectado al SPT a la entrada o salida de la instalación. Los\nconductores eléctricos deben protegerse contra sobretensiones por medio de supresores de\nsobretensión transitorios (SSTT), conforme a"
    },
    {
      "article_number": "117",
      "content": "117\nNOTA - Con objeto de no interferir o afectar la protección contra la corrosión, el SEPTE debe coordinarse con el\nresponsable de la protección catódica."
    },
    {
      "article_number": "5.2",
      "content": "5.2 Instalaciones que contienen material sólido con peligro de fuego y/o explosión\nPara estas instalaciones, la protección debe llevarse a cabo mediante la implementación de un SEPTE\naislado, de acuerdo a los criterios indicados en"
    },
    {
      "article_number": "1",
      "content": "1. Cuando la cantidad del material sólido\nexplosivo en la instalación sea pequeña (como el utilizado en un laboratorio), o el material explosivo\nesté almacenado en un contenedor cerrado, completamente metálico con un espesor mínimo de"
    },
    {
      "article_number": "5",
      "content": "5 mm,\neléctricamente continuo y conectado el SPT, el nivel de riesgo puede considerarse aceptable, por lo que\npuede omitirse la instalación de un SEPTE aislado, satisfaciendo en todo momento las medidas de\nprotección del SIPTE."
    },
    {
      "article_number": "5.3",
      "content": "5.3 Contenedores para material líquido o gaseoso con peligro de fuego y/o explosión\nEstos tipos de contenedores pueden ser de almacenamiento de material inflamable o de procesos con\nsustancias inflamables o peligrosas. En general, puede omitirse la instalación de un SEPTE aislado (ser\nautoprotegido) si se cumplen todas las siguientes condiciones:\na) El cuerpo metálico debe tener un espesor mínimo de"
    },
    {
      "article_number": "5",
      "content": "5 mm en cualquier sección.\nb) El techo del cuerpo metálico debe estar libre de compuertas abiertas.\nc) Exista continuidad entre las partes del cuerpo metálico y se garantice la unión\nentre sus partes por medios atornillados o de soldadura.\nd) En caso de tener válvulas de alivio, éstas deben operar correctamente y deben\ntener un dispositivo de protección contra penetración de flama al interior del\ncontenedor.\ne) No debe tener emanaciones excesivas de vapores inflamables que puedan generar\nignición ante un evento de rayo cercano o directo.\nf) No deben existir elementos susceptibles en el cuerpo del contenedor que puedan\nser dañados por la circulación de la corriente de rayo o alcanzados por impacto de\nrayo, ya que esta condición pone en riesgo la integridad física del contenedor o\nconfinamiento de la sustancia almacenada o en proceso.\ng) El cuerpo metálico del contenedor debe unirse al SPT.\nEn caso de que alguna de las condiciones anteriores no se cumpla, debe instalarse un SEPTE aislado\npara la protección contra rayo. Cuando el cuerpo del contenedor no sea metálico debe utilizarse un\nSEPTE aislado. Cuando se instale un SEPTE aislado como medio de protección, los mástiles utilizados\nen el SEPTE deben conectarse al SPT del contenedor.\nLas condiciones anteriores deben aplicarse a cualquier clase de contenedor, especialmente aquellos que\nllevan muchos años en servicio, ya que la corrosión en el cuerpo del contenedor puede no garantizar la\ncondición de espesor mínimo. Por otro lado, las compuertas dejadas abiertas durante una tormenta\neléctrica han demostrado ser una de las mayores causas de siniestros ante la incidencia de rayo.\nEl SPT debe encerrar el perímetro del contenedor con el objeto de asegurar una rápida disipación de la\ncorriente de rayo a tierra. Aplica la recomendación de 1,"
    },
    {
      "article_number": "0",
      "content": "0 m de separación mínima entre los elementos\nenterrados del SPT y el contenedor, como se indica en"
    },
    {
      "article_number": "4",
      "content": "4 y todos los SPT instalados en el mismo\npredio de la instalación del contenedor deben estar interconectados.\nPara la puesta a tierra, el cuerpo del contenedor debe tener dos conexiones como mínimo al SPT si el\ndiámetro o longitud es menor o igual a"
    },
    {
      "article_number": "30",
      "content": "30 m y debe tener cuatro conexiones como mínimo al SPT\ncuando el diámetro o longitud exceda los"
    },
    {
      "article_number": "30",
      "content": "30 m. Las conexiones deben estar igualmente espaciadas y\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\ndeben realizarse mediante soldadura exotérmica al cuerpo del contenedor y a una altura máxima de"
    },
    {
      "article_number": "500",
      "content": "500\nmm a partir de la base metálica del contenedor."
    },
    {
      "article_number": "1",
      "content": "1 Contenedores a presión atmosférica con techo fijo"
    },
    {
      "article_number": "1.1",
      "content": "1.1 Contenedor metálico con techo no metálico\nCuando el contenedor metálico posee un techo no metálico, no debe considerarse autoprotegido ante la\nincidencia de un rayo directo, por lo que la protección debe realizarse mediante un elemento metálico\nque cubra el techo del contenedor con un espesor mínimo de"
    },
    {
      "article_number": "5",
      "content": "5 mm y unido firmemente al cuerpo del\ncontenedor satisfaciendo las condiciones indicadas en"
    },
    {
      "article_number": "1.2",
      "content": "1.2 Contenedor no metálico\nCuando la estructura total del contenedor es de material no metálico, no tiene la capacidad de resistir el\nimpacto de un rayo directo, por lo que debe implementarse un SEPTE aislado. Otra medida es sustituir\nel cuerpo del contenedor por uno metálico, satisfaciendo las condiciones de"
    },
    {
      "article_number": "5.3",
      "content": "5.3. Asimismo, cualquier\nelemento metálico que entre o salga de este tipo de contenedores debe tener una conexión al SPT."
    },
    {
      "article_number": "1.3",
      "content": "1.3 Contenedor con techo metálico flotante\nCuando el contenedor metálico posee un techo metálico flotante y satisface las condiciones indicadas\nen"
    },
    {
      "article_number": "5",
      "content": "5.3, puede omitirse la instalación de un SEPTE aislado, pero debe asegurarse que los sellos ubicados\nen el espacio entre el techo y el cuerpo del contenedor operen correctamente, para evitar emanación de\nvapores peligrosos. La ignición puede originarse por la incidencia de un rayo directo o por la descarga\nde una carga inducida en el techo flotante por rayo cercano al contenedor. El medio más efectivo para\nla autoprotección de estos contenedores lo constituye la correcta operación de los sellos y la instalación\nde cintas metálicas de unión equipotencial, ubicadas entre el techo flotante y el cuerpo del contenedor a\nintervalos no mayores que 3,"
    },
    {
      "article_number": "0",
      "content": "0 m o la utilización de conductores de unión entre la parte más alta del\ncontenedor y la superficie externa del techo flotante.\nCon el objeto de reducir riesgos de ignición en estos contenedores relacionados con la incidencia de\nrayos, se recomienda que no se lleve a cabo ninguna operación de llenado o vaciado al más bajo nivel\ndurante condiciones de tormentas eléctricas, ya que la condición de techo bajo y mínimo nivel de\nlíquido produce un espacio considerable para generar vapores inflamables dentro del contenedor."
    },
    {
      "article_number": "1.4",
      "content": "1.4 Contenedor con techo flotante interno\nCuando el contenedor con techo metálico posee un techo flotante interno, se considera que el\ncontenedor se encuentra protegido contra el riesgo de ignición por efecto inducido debido a rayo\ncercano. Aún cuando el techo flotante interno no requiere unirse equipotencialmente al cuerpo del\ncontenedor para satisfacer la protección contra rayo, se recomienda realizar dicha unión equipotencial\ndebido a los efectos de cargas electrostáticas acumuladas."
    },
    {
      "article_number": "2",
      "content": "2 Tuberías metálicas asociadas\nEn general, la tubería utilizada en áreas de procesos o de almacenamiento satisface la condición de\nespesor, por lo que no es necesario instalar un SEPTE aislado para proteger exclusivamente la tubería.\nComo se indicó en"
    },
    {
      "article_number": "5.3",
      "content": "5.3.1, la tubería y los servicios asociados a un contenedor deben conectarse al SPT,\na menos que se encuentren firmemente conectados al cuerpo del contenedor por medio de soldadura.\nCuando la tubería se encuentra unida al cuerpo del contenedor por medio de tornillos, debe instalarse un\nconductor de unión de cobre con sección transversal de"
    },
    {
      "article_number": "117",
      "content": "117\ntubo ubicada antes y después del empalme. Cuando se utilicen piezas aislantes en los empalmes y esto\nsea un requerimiento para otros sistemas, la unión entre partes debe realizarse por medio de SSTT\nespeciales, del tipo conocido como descargadores.\nCuando la tubería metálica sea aérea (no esté en contacto directo con la tierra) debe conectarse al SPT\nen el punto de llegada y de salida del contenedor o instalación y a"
    },
    {
      "article_number": "150",
      "content": "150 m a\npartir de la salida del contenedor o instalación.\nLa tubería metálica nunca debe utilizarse como medio para conectar el cuerpo del contenedor al SPT,\npretendiendo sustituir el conductor de puesta a tierra.\nLos criterios indicados en esta sección deben aplicarse a cualquier otro elemento metálico (rieles,\nsoportes tipo charolas para cables, guías metálicas) que entre o salga de un contenedor o instalación\nque desarrolle procesos físico-químicos."
    },
    {
      "article_number": "5.4",
      "content": "5.4 Instalaciones diversas con peligro de fuego y explosión\nEn instalaciones con procesos industriales, existe una diversidad de estructuras que deben protegerse\nde acuerdo con el tipo de estructura, contenido, proceso manejado y peligrosidad, como contenedores\n(de almacenamiento o de procesos), instalaciones de procesos, tubería asociada, edificios\nadministrativos, áreas de trabajo, almacenes, etc."
    },
    {
      "article_number": "1",
      "content": "1 Áreas de procesos\nLas áreas de procesos se caracterizan por tener estructuras metálicas muy altas (por ejemplo, reactores,\nenfriadores, endulzadoras). Generalmente, este tipo de estructuras están construidas con elementos\nmetálicos con un espesor mayor a"
    },
    {
      "article_number": "5",
      "content": "5 mm, lo que les permite aplicar el criterio de autoprotección. Sin\nembargo, pueden existir elementos metálicos sobre o alrededor de estas estructuras que no cumplan\ncon el requisito de espesor, por lo que deben instalarse terminales aéreas de intercepción que utilicen el\nmismo cuerpo de la estructura como conductor de bajada para evitar la incidencia directa de rayo sobre\nlos elementos metálicos más sensibles. Es importante verificar, con el propietario de la instalación, que\nlos procesos desarrollados dentro de este tipo de estructuras no representen un riesgo de producir\nignición al paso de la corriente de rayo a lo largo del cuerpo de la estructura que comprometa la\nintegridad física de la estructura, el proceso y su entorno. En caso de que represente un peligro debe\ninstalarse un SEPTE aislado.\nTodas las estructuras metálicas ubicadas en las áreas de procesos deben conectarse al SPT por lo\nmenos en un punto de conexión por elemento, conforme a lo indicado en la NOM-"
    },
    {
      "article_number": "001",
      "content": "001-SEDE.\nTodos los edificios que se encuentren dentro del perímetro del área de procesos (almacenes, centros de\ncapacitación, cuartos de control) y hasta una distancia de"
    },
    {
      "article_number": "50",
      "content": "50 m, deben protegerse mediante un SEPTE\ncon Nivel I de protección, e instalar un SIPTE."
    },
    {
      "article_number": "2",
      "content": "2 Bardas perimetrales\nPara el caso de bardas perimetrales construidas de elementos metálicos expuestos, deben conectarse al\nSPT general con el propósito de suministrar una conexión metálica continua entre sus elementos\nmetálicos y el SPT del SPTE y evitar diferencias de potencial peligrosos para el personal. La puesta a\ntierra debe realizarse a intervalos regulares, no mayores a"
    },
    {
      "article_number": "117",
      "content": "117\nTodos aquellos elementos metálicos de gran altura ajenos a las instalaciones con riesgo de fuego y\nexplosión, tales como mástiles de bandera, torres de comunicaciones y de radio, no deben estar dentro\nde un radio de"
    },
    {
      "article_number": "50",
      "content": "50 m de las estructuras de alto riesgo de fuego y explosión. Esto también aplica para la\nplantación de árboles de gran altura."
    },
    {
      "article_number": "4",
      "content": "4 Edificios administrativos\nLos edificios administrativos deben protegerse con los criterios indicados para instalaciones ordinarias o\ncomunes, aplicando el concepto de protección integral, es decir, la instalación de un SEPTE (previo\nanálisis de evaluación de riesgo) y un SIPTE, especialmente para todos aquellos edificios con equipo\nelectrónico sensible."
    },
    {
      "article_number": "5",
      "content": "5 Estaciones de llenado\nEn estaciones de llenado para contenedores móviles, camiones, embarcaciones, etc., las tuberías deben\nconectarse a tierra de acuerdo a lo indicado en"
    },
    {
      "article_number": "2",
      "content": "2. Asimismo, el acero estructural de la estación de\nllenado o el acero del concreto armado deben también conectarse al SPT de acuerdo a lo indicado en"
    },
    {
      "article_number": "4.3",
      "content": "4.3.4, el cual debe estar instalado alrededor de la estación, formando una trayectoria cerrada e\ninterconectado con todos los SPT instalados en el predio de la instalación completa.\nLa estructura que alberga la estación de llenado debe protegerse con un SEPTE, aislado o no aislado\nsiguiendo los procedimientos indicados en"
    },
    {
      "article_number": "4",
      "content": "4.3, dependiendo del tipo de material de la estructura y de la\nubicación física de las bombas. La protección debe ser con nivel I."
    },
    {
      "article_number": "6.1",
      "content": "6.1 Generalidades\nLos materiales utilizados en el SPTE deben tener una alta conductividad y durabilidad, como los\nmencionados en las tablas (11, 12,"
    },
    {
      "article_number": "13",
      "content": "13 y 14) deben ser resistentes a la corrosión provocada por las\ncondiciones ambientales, la composición del suelo o agua y/o contaminantes y el contacto con metales\no aleaciones que genere corrosión por efecto galvánico."
    },
    {
      "article_number": "11",
      "content": "11.- Materiales y dimensiones mínimas de las terminales aéreas\nSección transversal\nMaterial Características especificas\nmm"
    },
    {
      "article_number": "058",
      "content": "058-ANCE\nAcero inoxidable tipo aleación\nAcero inoxidable"
    },
    {
      "article_number": "304",
      "content": "304 (1)\nNOTA- Para el acero inoxidable tipo aleación"
    },
    {
      "article_number": "2",
      "content": "2 Conductores de bajada\nLos conductores de bajada en cualquier configuración deben ser desnudos (sin aislamiento), a excepción\nde que sean conductores con aislamiento diseñados para el confinamiento de campo eléctrico producido\npor la corriente de la descarga atmosférica. En cualquier caso debe respetarse la distancia de\nseguridad s.\nTABLA"
    },
    {
      "article_number": "12",
      "content": "12.- Espesor mínimo de las hojas y tubos metálicos para terminales aéreas naturales\nespesor\nMaterial Características especificas\nmm\nVéase la tabla"
    },
    {
      "article_number": "13",
      "content": "13.- Material y dimensiones nominales mínimas de los electrodos de puesta a tierra\nMaterial Configuración y dimensiones nominales mínimas Características especificas\nCilíndrico sólido 53,"
    },
    {
      "article_number": "1",
      "content": "1 de la\nTubo galvanizado Espesor de pared mínimo 2,"
    },
    {
      "article_number": "500",
      "content": "500 mm\nPlaca plana galvanizada Espesor mínimo de recubrimiento 0,"
    },
    {
      "article_number": "4",
      "content": "4 mm\nAcero Varilla de acero estirada\nen frío, con Diámetro de 14,"
    },
    {
      "article_number": "301",
      "content": "301\nrecubrimiento de cobre Espesor mínimo del recubrimiento 0,"
    },
    {
      "article_number": "301",
      "content": "301\nVarilla galvanizada Espesor mínimo de recubrimiento 0,"
    },
    {
      "article_number": "245",
      "content": "245 mm de la lámina\n(1) Para el acero inoxidable tipo aleación"
    },
    {
      "article_number": "4",
      "content": "4 Barra de unión para el sistema de protección contra tormentas eléctricas\nTABLA"
    },
    {
      "article_number": "14",
      "content": "14.- Dimensiones mínimas para las barras de unión\nMaterial Configuración, ancho y espesor Características especificas\nAcero Placa Acero al carbón"
    },
    {
      "article_number": "35",
      "content": "35 mm\nCobre Placa sólida Cobre electrolítico a 99,9%\nAncho x espesor"
    },
    {
      "article_number": "5",
      "content": "5 Elementos de fijación del SPTE\nLos elementos de fijación deben ser compatibles con los elementos del SPTE, así como cumplir con los\nrequisitos de resistencia a la corrosión indicados en la tabla"
    },
    {
      "article_number": "15",
      "content": "15.\nEstos elementos deben asegurar la rigidez mecánica de las partes del SPTE y deben ser de:\n- Acero y sus aleaciones; o\n- Cobre y sus aleaciones; o\n- Aluminio y sus aleaciones; o\n- Sintéticos\nLos elementos sintéticos deben ser resistentes a los rayos ultravioleta (UV)."
    },
    {
      "article_number": "6",
      "content": "6 Elementos de unión equipotencial\nLas conexiones y uniones deben ser eléctricamente continuas y firmes.\nEntre los elementos de unión, se encuentran los conectadores que pueden ser:\n- A compresión;\n- Atornillados;\n- Soldables.\nNo deben utilizarse conectadores a compresión y atornillados cuando se apliquen en elementos\nenterrados."
    },
    {
      "article_number": "7",
      "content": "7 Protección contra la corrosión\nLa corrosión es la desintegración gradual de los materiales metálicos debido a la interacción con el\nmedio que los rodea.\nLa velocidad de corrosión de los metales varia según el tipo de material utilizado y de la naturaleza del\nambiente. Factores como la concentración del electrolito, existencia de oxígeno y temperatura, afectan\nla velocidad de corrosión.\nCuando exista un ambiente corrosivo en la zona o exista evidencia de corrosión en las estructuras a\nproteger, y con el objeto de reducir los efectos de corrosión sobre los elementos metálicos deben\ntomarse en cuenta los lineamientos de la Tabla"
    },
    {
      "article_number": "15",
      "content": "15.- Guía sobre resistencia a la corrosión de algunos metales y aleaciones comunes\nCorrosión Corrosión electroquímica a temperatura por debajo de"
    },
    {
      "article_number": "50",
      "content": "50 °C\nSeca\nTemperatura Atmósfera Agua\nClase de material máxima Ácidos de moderada concentración Álcalis de\ncompatible con moderada\nbuen servicio concentración\n°C Orilla del\nGases Gases mar Industrial Doméstica Mar\nÁcido\noxid. reduc.\nHCl H2SO"
    },
    {
      "article_number": "540",
      "content": "540 P P P P P B P P R R\nAcero galvanizado P P P P P R B B P P\nFundición gris P P P P P RB R RB B R\nFundición 14% Si RB E E B B RB E E E E\nFundición 2,6% Ni R R P R RB E B B B B\nAcero 3% Ni P P P P P BE RB RB R R\nAcero 12% Cr"
    },
    {
      "article_number": "150",
      "content": "150 RB RB B B B E E B E RE\nCobre PB RB P RB RB B B B B B\nLatón rojo RB RB P RB RB B B B RB B\nBronce fosforoso P RB P RB RB B B RB B B\nBronce de aluminio R RB P RB RB RB B B B B\nAlpaca R B P RB RB E B B B BE\nMetal de\nalmirantazgo P RB P RB RB RB B B B RB\nAluminio"
    },
    {
      "article_number": "205",
      "content": "205 P P P R P E B B R P\nCinc P P P P P P RP RP B B\nEstaño P P P P P R B B R B\nPlomo R E P E P RB B B PB B\nTitanio RB PB E BE E E E E E E\nNOTAS -"
    },
    {
      "article_number": "2",
      "content": "2.- Las uniones cobre / aluminio, deben realizarse mediante una conexión bi-metálica."
    },
    {
      "article_number": "3",
      "content": "3.- La variedad de mecanismos de corrosión y de circunstancias experimentales pueden motivar que en determinados casos se\nobtengan comportamientos inferiores a los indicados."
    },
    {
      "article_number": "7",
      "content": "7 VERIFICACIÓN, ACTIVIDADES PREVENTIVAS Y CORRECTIVAS"
    },
    {
      "article_number": "7.1",
      "content": "7.1 Generalidades\nLos elementos que integran un SPTE, sea aplicado a un SEPTE o a un SIPTE, están expuestos a\ncorrosión, daño mecánico, daño por condiciones ambientales y daño ante la circulación de corrientes\nexcesivas. Estas condiciones adversas generan que el SPTE pierda su efectividad con el paso de los\naños.\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nPor lo tanto, una vez que se ha instalado un SPTE, debe seguirse y aplicarse un programa de\nverificación y como resultado llevar a cabo las actividades preventivas y correctivas correspondientes,\nlas cuales deben estar coordinadas.\nEl programa de verificación y las actividades preventivas y correctivas tienen el objetivo de asegurar las\ncondiciones originales de operación del SPTE, tomando en cuenta los parámetros eléctricos y\nmecánicos."
    },
    {
      "article_number": "7.2",
      "content": "7.2 Programa de verificación\nLa verificación debe seguir un programa con el cual se obtenga una compilación de datos que permita\nestablecer el estado que guardan los elementos del SPTE. La verificación debe auxiliarse de la siguiente\ninformación:\na) Planos del SPTE aprobados y actualizados por el usuario para verificar altura,\nposición, trayectorias y puntos de conexión de los elementos del SPTE,\nb) Especificación de materiales y tipo de conexiones, con el fin de verificar las\ncondiciones del material de los elementos y las condiciones de fijación de las\nconexiones (soldables, atornillables, a compresión, entre otros)\nAntes de realizar la verificación correspondiente, debe consultarse la información o informes de\ninspecciones previas, con el fin de identificar puntos críticos del sistema y tener elementos de\ncomparación confiables."
    },
    {
      "article_number": "2",
      "content": "2 Etapas de verificación\nEl SPTE debe verificarse en los siguientes casos:\na) Durante la instalación del SPTE, especialmente en el proceso de la instalación de\nlos componentes en áreas de difícil acceso para su verificación.\nb) Una vez instalado el SPTE, durante su programa periódico de verificación.\nc) Inmediatamente después de haber ocurrido la incidencia directa de un rayo sobre\nla instalación o los elementos del SPTE."
    },
    {
      "article_number": "3",
      "content": "3 Factores de la verificación\nEl intervalo entre inspecciones generalmente debe determinarse por los factores siguientes:\na) Clasificación de la estructura, especialmente para aquellas instalaciones donde los\ndaños pueden ser fatales o desastrosos.\nb) Nivel de protección del que dispone la instalación.\nc) Condiciones ambientales, por ejemplo, corrosivas.\nd) Materiales utilizados en el SPTE.\ne) Condiciones del suelo.\nLa verificación periódica debe realizarse al término de la temporada de estiaje con el fin de evaluar los\nelementos del SPTE en las condiciones más críticas, especialmente el SPT. La verificación, adicional a la\nprogramada debe realizarse siempre que se lleve a cabo una actividad de modificación, reparación,\nalteración, adición o retiro de elementos, unidades, equipo, etc., dentro de la instalación, ya que la\nexperiencia ha demostrado que generalmente los elementos del SPTE experimentan daños severos\ndurante dichas actividades.\nLa verificación programada debe realizarse cada doce meses, o antes si las condiciones ambientales son\ncorrosivas, el suelo es altamente corrosivo, se realizan actividades que puedan afectar la integridad\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nfísica de los elementos del SPT o cuando los daños en las instalaciones puedan ser fatales o\ndesastrosos."
    },
    {
      "article_number": "4",
      "content": "4 Verificación visual\nLa verificación la cual se realiza generalmente en forma visual, debe asegurar que:\na) Los elementos del SPTE se encuentren en buenas condiciones.\nb) No existan conexiones flojas, ni elementos rotos en su longitud y unión con otros\nelementos metálicos.\nc) Ninguna parte del SPTE presente desgaste por corrosión, especialmente a nivel de\ntierra o suelo.\nd) Todas las conexiones del SPTE se encuentren en buen estado, incluyendo las\nconexiones entre las terminales aéreas y los conductores de bajada.\ne) Todos los elementos del SPTE conservan su rigidez mecánica y se encuentran\ndebidamente adheridos a la superficie en la que se han instalado, verificando la\nprotección contra accidentes mecánicos o desplazamientos.\nf) No se hayan llevado a cabo adiciones o alteraciones en la instalación que pudieran\nrequerir una conexión o protección adicional. Esto incluye: 1) cambios en el uso\nde la instalación, por ejemplo, almacenamiento de combustible originalmente no\nprevisto, 2) elementos adicionales que se encuentren fuera del área de protección\nde las terminales aéreas originalmente diseñadas, 3) instalación de equipo\nadicional que requieran puntos de conexión con el SPT.\ng) Todas las uniones al plano equipotencial de la instalación generadas por la\ninstalación de nuevos sistemas se hayan realizado conforme a esta norma.\nh) Se respeten las distancias de seguridad entre los elementos que pueden llevar\ncorriente eléctrica transitoria en caso de una falla o incidencia de rayo y\nelementos metálicos diversos.\ni) Todas las conexiones a nivel del registro de puesta a tierra se encuentren en buen\nestado y conforme al diseño original, así como las conexiones de todos los\nconductores de puesta a tierra.\nj) Las uniones entre elementos del SPTE aseguren una continuidad eléctrica dentro\ndel sistema, especialmente en los conductores de bajada, elementos asociados\ncon el SPT y la resistencia de puesta a tierra del SPT.\nk) Los dispositivos de protección SSTT estén conectados firmemente a tierra para\nasegurar su correcta operación.\nl) Los dispositivos de protección SSTT no presenten evidencia física de daño o su\neficiencia se haya reducido notablemente.\nm) Se hayan tomado las medidas necesarias para instalar o reubicar dispositivos\nSSTT en caso de nuevos circuitos eléctricos diseñados para alimentar equipo\nelectrónico sensible.\nn) Una vez terminada la verificación, debe elaborarse un informe donde se indiquen\nlas actividades preventivas y correctivas."
    },
    {
      "article_number": "7.3",
      "content": "7.3 Actividades preventivas y correctivas\nLas actividades preventivas y correctivas deben llevarse a cabo y deben satisfacer las necesidades\nindicadas en la verificación. Adicionalmente, las actividades preventivas y correctivas deben satisfacer,\npero no deben limitarse a, los siguientes aspectos:\na) En caso de pérdida de un elemento metálico del SPTE o pérdida de continuidad\npor vandalismo, retiro involuntario, corrosión o daño mecánico, proceder a la\nreparación o reposición correspondiente.\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nb) En caso de no cumplir con la condición de firmeza o adherencia de los elementos\ndel SPTE a la superficie de fijación, proceder a sustituir o instalar adecuadamente\nlos elementos de fijación correspondientes.\nc) En caso de existir equipo o elementos nuevos que se encuentren fuera de la\ncobertura de protección contra la incidencia directa de rayo indicada en el diseño\noriginal, realizar la evaluación correspondiente con el fin de instalar las terminales\naéreas adicionales para asegurar su protección. Aplicar los mismos criterios de\nprotección indicados en el diseño original, a menos que exista un cambio en el\nuso de la instalación.\nd) En caso de existir nuevos equipos electrónicos sensibles, realizar la evaluación\ncorrespondiente con el fin de instalar los dispositivos SSTT para asegurar su\nprotección contra sobre tensiones transitorias.\ne) La medición de la resistencia de puesta a tierra debe realizarse en la misma época\ndel año (justo antes de la temporada de lluvias), con el fin de tener el mismo\npatrón de comparación y el valor crítico. En caso de obtener un valor de la\nresistencia de puesta a tierra mayor a"
    },
    {
      "article_number": "10",
      "content": "10 Ω conforme a esta norma, salvo en los\ncasos previstos en"
    },
    {
      "article_number": "4",
      "content": "4.7, se recomienda verificar con mucho cuidado los\nelementos de la red de puesta a tierra, siguiendo las acciones recomendadas en\nlos incisos anteriores. En caso de que el aumento en la resistencia de puesta a\ntierra persista a pesar de las acciones preventivas y correctivas, se recomienda\nmejorarla con elementos adicionales, mediante un soporte técnico.\nLos resultados de las acciones anteriores deben registrarse en un formato, el cual incluya: 1) los\nresultados de la verificación, 2) los resultados de la medición, y 3) las acciones preventivas y\ncorrectivas que procedan para asegurar la operación del SPTE. Estos formatos deben guardarse junto\ncon la información del SPTE de la instalación, con el fin de llevar el historial del sistema a través de los\naños y de su actualización, en caso de llevar acciones preventivas y/o correctivas, así como estar\ndisponibles para la consulta de la autoridad responsable de coordinar y verificar las acciones preventivas\ny correctivas.\nEl grado de deterioro del SPTE puede estimarse mediante los resultados directamente obtenidos en la\nverificación correspondiente o mediante la comparación de los resultados obtenidos con los indicados\nen el historial de verificación de la instalación\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nAPÉNDICE A\n(Normativo)\nMÉTODO DE LA ESFERA RODANTE\nBasado en la física del rayo, el punto de incidencia del rayo sobre la tierra o sobre alguna estructura es\naquel que haya lanzado el líder ascendente que finalmente haga conexión con el líder escalonado\ndescendente.\nLa principal hipótesis de este método de protección es que la cantidad de carga espacial contenida en el\nlíder escalonado descendente, la cual precede a la descarga eléctrica, está íntimamente relacionada con\nla amplitud de la corriente del rayo, por lo que el último paso de la descarga depende del valor pico de la\ncorriente del rayo.\nDebido a que el líder escalonado descendente puede aproximarse desde cualquier dirección hacia el\nobjeto a ser golpeado, el ángulo de aproximación puede simularse por medio de una esfera imaginaria\nalrededor y sobre el objeto a ser golpeado, figura A."
    },
    {
      "article_number": "1",
      "content": "1. Si la esfera toca el volumen a protegerse,\nentonces dicho volumen necesita protección. En caso contrario, el volumen estará protegido. El radio de\nla esfera rodante debe ser equivalente a la longitud del último paso de la descarga para un valor pico de\ncorriente del rayo.\nUtilizando la relación entre el último paso de la descarga y el valor pico de la corriente de rayo, se ha\nencontrado una expresión analítica con la cual es posible evaluar la longitud del último paso de la\ndescarga:\nr =k Ic\ns s (A-1)\nEn donde:\nrs es la distancia o longitud en metros (m) del último paso de la descarga,\nks y c son factores obtenidos a través de estudios de campo del gradiente de potencial de grandes arcos\neléctricos generados en laboratorio,\nI es el valor pico de la corriente del rayo de retorno en kiloamperes (kA).\nExisten diferentes valores para las constantes k y c reportados en la literatura especializada, pero el\ns\nresultado es aproximadamente el mismo. Por lo tanto, utilizando una expresión como la indicada en la\necuación (A-2), es posible determinar la distancia del último paso de la descarga en función del valor\npico de la corriente del rayo."
    },
    {
      "article_number": "30",
      "content": "30 kA (A-2)\nLa expresión (A-2) limitada a corrientes menores de"
    },
    {
      "article_number": "30",
      "content": "30 kA se aplica en esta norma debido a que el\nmínimo nivel de protección está limitado a un radio de la esfera rodante de"
    },
    {
      "article_number": "60",
      "content": "60 m, el cual corresponde a\nuna corriente aproximada de rayo de"
    },
    {
      "article_number": "16",
      "content": "16 kA.\nLa ecuación (A-2) indica que la longitud del último paso de la descarga involucrado en el proceso de\nconexión entre el líder escalonado descendente y el líder ascendente será mayor a mayores valores pico\nde la corriente de rayo. Por lo tanto, la corriente de rayo representa el parámetro más importante en la\ndefinición de la protección contra tormentas eléctricas.\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nSi el líder escalonado descendente se aproxima a la terminal aérea A por la derecha, ya sea la terminal\naérea A o la tierra puede ser golpeada por el rayo si la longitud del último paso de la descarga r es\ns\nequidistante a ambos puntos a partir del punto P , como se observa en la figura A"
    },
    {
      "article_number": "1",
      "content": "1\nmás cerca de la terminal aérea A, entonces el rayo golpeará dicha terminal. Por lo que cualquier\nestructura que se encuentre a la derecha de la terminal aérea A, a una distancia mayor que r o a una\ns\naltura sobre el segmento de arco proyectado por el radio r a partir del punto P será golpeado por el\ns"
    },
    {
      "article_number": "1",
      "content": "1\nS\nr\nS r\nS\nH\nESTRUCTURAS B\nA\nZONA PROTEGIDA\nG PROTEGER\nR D\nS/"
    },
    {
      "article_number": "1",
      "content": "1.- Zona de protección del método de la esfera rodante\nConsidérese ahora el caso cuando el líder escalonado descendente se aproxima a la estructura entre las\nterminales aéreas A y B. Cuando el líder escalonado descendente se aproxima al punto P , la zona"
    },
    {
      "article_number": "2",
      "content": "2\nprotegida está definida por el arco de círculo de radio r , pasando a través de las puntas de las\ns\nterminales aéreas A y B.\nSi una estructura está localizada entre las dos terminales aéreas, la altura G (ecuación A-5) debe ser\nmayor que la altura de la estructura para ofrecer una protección adecuada. Un valor negativo de la\naltura G indicaría una zona no protegida entre las dos terminales aéreas. Las ecuaciones con las cuales\npuede realizarse la evaluación de la protección son las siguientes:\nCuando H< r\ns\n2r 2r\ns s\nD=H"
    },
    {
      "article_number": "1",
      "content": "1 (A-6)\ns B\nLa altura de la terminal aérea puede calcularse con la siguiente ecuación:"
    },
    {
      "article_number": "2",
      "content": "2 (A-7)\ns r r r\ns s s\nEn donde:\nB es la altura del elemento a proteger.\nH es la altura de la terminal aérea de protección.\nD es la distancia horizontal máxima de protección bajo el arco proyectado por el radio rs debido a una terminal\naérea.\nR es la distancia horizontal máxima de protección proyectado por el radio rs entre dos terminales aéreas de\nprotección.\nS representa la distancia de separación entre las terminales aéreas.\nrs representa la distancia del último paso de la descarga o el radio de la esfera rodante.\nG es la altura mínima a la cual una estructura se encuentra protegida.\nP"
    },
    {
      "article_number": "2",
      "content": "2 son los últimos puntos en los cuales el líder escalonado descendente viaja hacia la tierra o hacia la\nestructura y se produce el punto de conexión entre el líder descendente y el líder ascendente.\nPor su característica volumétrica, el método de la esfera rodante puede aplicarse sin restricciones sobre\ncualquier estructura o sobre terminales aéreas utilizadas en la protección contra tormentas eléctricas.\nEl diseñador debe verificar la correcta aplicación del método al “rodar” la esfera imaginaria\ncorrespondiente al nivel de protección deseado sobre tierra, alrededor y por encima de la instalación a\nprotegerse o cualquier otro objeto en contacto con la tierra capaz de actuar como un punto conductor\nde la corriente de rayo, teniendo especial cuidado de que la esfera imaginaria no toque los elementos a\nprotegerse, como se indica en la sección"
    },
    {
      "article_number": "2",
      "content": "2.- Rodamiento de la esfera rodante imaginaria para definir la posición de las terminales\naéreas de intercepción. La posición y altura de las terminales aéreas en el dibujo es indicativo, con\nel objeto de ilustrar que la esfera rodante no toque la estructura a proteger\nEl radio de la esfera rodante se indica en la tabla"
    },
    {
      "article_number": "4.3",
      "content": "4.3.1, de acuerdo a los niveles de\nprotección, en la cual se muestra la corriente de rayo aproximada que corresponde al radio de la esfera\nrodante, estimada con la ecuación (A-2).\nLos valores indicados en la tabla"
    },
    {
      "article_number": "3",
      "content": "3 muestran que, si se considera un valor de diseño de"
    },
    {
      "article_number": "20",
      "content": "20 m (nivel I)\npara el radio de la esfera rodante, la instalación estará protegida para corrientes de rayo mayores o\niguales a"
    },
    {
      "article_number": "3",
      "content": "3 kA; las corrientes de rayo menores tienen una elevada probabilidad de penetrar el sistema de\nprotección. Si se considera un valor de diseño de"
    },
    {
      "article_number": "30",
      "content": "30 m (nivel II) para el radio de la esfera rodante, la\ninstalación estará protegida para corrientes mayores o iguales a"
    },
    {
      "article_number": "6",
      "content": "6 kA; las corrientes de rayo menores\ntienen una elevada probabilidad de penetrar el sistema de protección. Y así sucesivamente para los\ndemás valores de diseño para el radio de la esfera rodante (niveles III y IV). De acuerdo a la clasificación\nde los niveles, cuanto menor sea el nivel, mayor será la protección, ya que considera corrientes\nmenores en la efectividad del blindaje que ofrecen las terminales aéreas.\nLa probabilidad de incidencia de rayos puede establecerse en forma condensada en la tabla"
    },
    {
      "article_number": "4.3",
      "content": "4.3.1, la cual indica que las corrientes de rayo mayores a"
    },
    {
      "article_number": "98",
      "content": "98 % de los\nrayos medidos en un cierto tiempo (ocurrencia). Las corrientes mayores a"
    },
    {
      "article_number": "10",
      "content": "10 % de ocurrencia. Y finalmente, las corrientes más elevadas, en este caso\nmayores a"
    },
    {
      "article_number": "1",
      "content": "1 % de ocurrencia. Como puede observarse, existe una elevada\nprobabilidad de incidencia de rayos con bajo valor de corriente y una probabilidad mucho menor para\ncorrientes más elevadas.\nAl aumentar el radio de la esfera rodante, disminuye el número de terminales aéreas necesarias para la\nprotección, pero aumenta la probabilidad de que el rayo penetre el sistema de protección. Un aspecto\nimportante en la evaluación de la protección con el método de la esfera rodante, es que la altura\nmáxima efectiva del elemento de protección a partir del plano a proteger será igual al radio utilizado\npara la esfera rodante. Las figuras A."
    },
    {
      "article_number": "4",
      "content": "4 muestran el concepto de la altura máxima efectiva de una\nterminal aérea vertical, de acuerdo al radio de la esfera rodante seleccionado.\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nCuando la altura de la terminal aérea es mayor que el radio de la esfera rodante, la protección máxima\nestará limitada a la zona de protección definida por el punto de unión entre la esfera rodante y la altura\nde la terminal aérea correspondiente al radio de la esfera rodante (véase puntos B y B´ de la figura\nA.4).\nA\nr\ns\nh\nt"
    },
    {
      "article_number": "2",
      "content": "2 plano de referencia\nrs radio de la esfera rodante de acuerdo a la tabla"
    },
    {
      "article_number": "1",
      "content": "1\nOC radio del área a proteger\nA punto más alto de la terminal aérea\nht altura de la terminal aérea sobre el plano de referencia\nObserve que el punto C corresponde al punto de contacto entre el plano de referencia y el arco de\ncírculo de la esfera rodante en forma tangencial.\nFIGURA A."
    },
    {
      "article_number": "3",
      "content": "3.- Espacio de protección de una terminal aérea ya sea horizontal o vertical obtenido\nmediante el método de la esfera rodante, para el caso en que la altura de la terminal aérea es\nmenor o igual que el radio de la esfera rodante\nANT-NMX-J-"
    },
    {
      "article_number": "3",
      "content": "3 terminal aérea\nrs radio de la esfera rodante de acuerdo a la tabla"
    },
    {
      "article_number": "1",
      "content": "1\nA punto más alto de la terminal aérea\nht altura de la terminal aérea sobre el plano de referencia\n(h,h´) alturas de las terminales aéreas de acuerdo con la tabla"
    },
    {
      "article_number": "1",
      "content": "1\n(B, C, B´, C´) puntos de contacto entre el plano de referencia y la terminal aérea y el arco de circulo de la esfera\nrodante\nFIGURA A."
    },
    {
      "article_number": "4",
      "content": "4.- Espacio de protección de una terminal aérea ya sea horizontal o vertical al punto obtenido\nmediante el método de la esfera rodante, para el caso en que la altura de la terminal aérea es\nmayor que el radio de la esfera rodante\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nAPÉNDICE B\n(normativo)\nMÉDICIÓN DE RESISTIVIDAD DEL SUELO\nB"
    },
    {
      "article_number": "1",
      "content": "1 GENERALIDADES\nLa resistividad del suelo es importante para los sistemas de puesta a tierra, ya que tiene un efecto\ndirecto en la determinación de la resistencia de conexión a tierra y en los gradientes de potencial del\nsuelo en la vecindad de las instalaciones al momento de circular la corriente de rayo. Para propósito de\ndiseño, es necesario aplicar un método de medición y adoptar un modelo práctico de interpretación que\npermita evaluar la resistividad del suelo, la cual varía tanto en el sentido lateral como con la\nprofundidad, por lo que los valores que se miden en campo se conocen como “resistividad aparente”, y\nson característicos de cada sitio en particular.\nB"
    },
    {
      "article_number": "1.1",
      "content": "1.1 Resistividad Aparente del Suelo\nDebido a la complejidad en su composición, el suelo no puede definirse a través de clasificaciones\ngenéricas por lo que la resistividad del suelo debe determinarse mediante mediciones realizadas en\ncampo.\nLa resistividad del suelo depende de varios parámetros como son:\n1) Contenido de agua (importante en las variaciones cíclicas entre estaciones del año);\n2) El contenido de sales;\n3) La temperatura;\n4) El grado de compactación;\n5) La heterogeneidad.\nB"
    },
    {
      "article_number": "2",
      "content": "2 MATERIAL Y EQUIPO\n1) Equipo calibrado de medición de resistencia de tierra con las características\nsiguientes:\n- Intervalo de frecuencia de"
    },
    {
      "article_number": "200",
      "content": "200 Hz o mayor\n- Posibilidad de proveer alta y baja corriente con valores de"
    },
    {
      "article_number": "250",
      "content": "250 mA.\n2) Accesorios provistos por el fabricante del equipo de medición.\n3) En caso de no contar con accesorios para el equipo de medición, utilizar cable o\ncordón aislado de cobre tipo SCE o SCT con una desiganción de uso más común\nde 2,"
    },
    {
      "article_number": "16",
      "content": "16 AWG), con accesorios en sus extremos\npara la correcta conexión al equipo y electrodos auxiliares con una longitud mínima\nde"
    },
    {
      "article_number": "13",
      "content": "13 mm de alguno de los siguientes materiales:\n- Acero inoxidable\n- Acero con recubrimiento de cobre\n- Acero galvanizado\nANT-NMX-J-"
    },
    {
      "article_number": "3",
      "content": "3 PRINCIPIO DE MEDICIÓN\nEsta norma recomienda el método de los cuatro electrodos (dos de corriente y dos de potencial) o\nmétodo de Wenner, el cual ha demostrado ser simple y efectivo, ya que no necesita de electrodos\nauxiliares profundos.\nEl procedimiento de medición utiliza cuatro electrodos de prueba auxiliares enterrados en línea recta y a\nuna distancia uniforme entre ellos. Véase figura B."
    },
    {
      "article_number": "1",
      "content": "1. Una fuente de corriente, conectada entre los\nelectrodos auxiliares externos, suministra una corriente a tierra. El flujo de esta corriente en la tierra\nproduce una variación del potencial en el suelo, generando una diferencia de potencial entre los\nelectrodos auxiliares internos. La relación entre la diferencia de potencial (V) y la corriente de prueba (I)\ncorresponde a la resistencia del suelo, la cual es utilizada para determinar la resistividad aparente. Cabe\naclarar que existen equipos de medición que proporcionan la medición de la resistividad aparente de\nmanera directa.\ni i\nA\nV\ni\ni\nV"
    },
    {
      "article_number": "1",
      "content": "1.- Método de los cuatro electrodos o método de wenner\nB"
    },
    {
      "article_number": "4",
      "content": "4 PROCEDIMIENTO DE MEDICIÓN\na) Seleccionar un eje de referencia sobre el suelo para efectuar las mediciones\nb) Colocar en línea recta los cuatro electrodos auxiliares como se indica en la figura\nB."
    },
    {
      "article_number": "1",
      "content": "1.\nc) Suministrar una corriente de prueba a tierra a través de los dos electrodos\nexternos, de acuerdo con lo indicado por el fabricante del equipo de medición.\nd) Registrar el valor de resistencia R obtenido en el equipo de medición.\ne) Repetir los puntos (b), (c) y (d) para diferentes distancias a entre los electrodos\nauxiliares.\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nPara este método de medición, la resistividad aparente del suelo está determinada por la siguiente\nexpresión matemática:\n4πaR 4πaR\nρ= = (B-1)\n2a 2a n\n1+\na2+4b"
    },
    {
      "article_number": "2",
      "content": "2\nEn donde:\na es la distancia entre electrodos auxiliares, en m.\nb es la profundidad de los electrodos auxiliares, en m.\nR es la resistencia resultante del cociente V/I, en Ω.\nρ es la resistividad aparente del suelo, en Ωm\nn es el factor resultante de aplicar los valores en el denominador.\nV es la diferencia de potencial entre electrodos auxiliares internos, en V.\nI es la corriente de prueba entre electrodos auxiliares externos, en A.\nEl valor máximo recomendado para la profundidad de los electrodos de prueba auxiliares es del 10% de\nla distancia a. Para condiciones prácticas en las que se mantiene la desigualdad b < a/"
    },
    {
      "article_number": "20",
      "content": "20 (la distancia\nentre electrodos auxiliares es mucho mayor que la profundidad de enterramiento), la ecuación (1) puede\nsimplificarse a:\nρ=2πaR (B-2)\nAlgunos equipos de medición proporcionan directamente el valor de la resistividad aparente, por lo que\nno es necesario aplicar las ecuaciones anteriores B-1y B-"
    },
    {
      "article_number": "2",
      "content": "2.\nLas distancias entre electrodos pueden ser arbitrarias, pero iguales entre electrodos. Se recomienda que\nal inicio de las mediciones la distancia mínima de separación entre éstos sea de"
    },
    {
      "article_number": "6",
      "content": "6 mediciones, graficando los valores obtenidos.\nDebido a que en las mediciones de resistividad se involucra el volumen del suelo, es necesario que se\nrealice el mayor número de direcciones de medición posibles en el lugar de medición, con el fin de\nobtener un perfil representativo del suelo.\nLa figura B"
    },
    {
      "article_number": "2",
      "content": "2 muestra un ejemplo de medición de resistividad del suelo en un área determinada mediante\ndirecciones ortogonales o diagonales."
    },
    {
      "article_number": "2",
      "content": "2.- Ejemplo de trayectoria de direcciones recomendadas para la medición de resistividad del\nsuelo\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nLos resultados de las mediciones se registran en una tabla B."
    },
    {
      "article_number": "1",
      "content": "1.- Registro típico de mediciones de resistividad\nDistancia de\nNúmero de Dirección"
    },
    {
      "article_number": "3",
      "content": "3 Dirección n Promedio\nseparación\nmedición Ωm Ωm Ωm Ωm Ωm\nm"
    },
    {
      "article_number": "5",
      "content": "5 INTERPRETACIÓN DE LOS RESULTADOS\nEl objetivo de medir la resistividad es poder representar al suelo mediante un modelo práctico, con el fin\nde estimar el comportamiento de la red de puesta a tierra del sistema de protección contra tormentas\neléctricas. Los modelos más comunes utilizados en la representación del suelo son los siguientes:\na) Suelo uniforme\nb) Suelo heterogéneo o de dos capas\nEl análisis para la correcta interpretación de resultados puede realizarse mediante dos mecanismos:\nmanual y por medio de programas computacionales. Los programas computacionales representan el\nmedio más eficaz y preciso para obtener una representación del suelo, siendo el mecanismo de análisis\nrecomendado en primera instancia. El análisis manual es sencillo en su aplicación y representa una\nherramienta que todo diseñador puede utilizar debido a su simplicidad. Los resultados del análisis\nmanual, principalmente para un suelo heterogéneo, deben tomarse sólo como un indicador del suelo,\nmás no como un modelo preciso.\nLa tabla"
    },
    {
      "article_number": "1",
      "content": "1 muestra la forma de registrar los valores medidos en el campo. La primera columna indica el\nnúmero de medición en cada dirección, la segunda columna indica la separación en metros entre los\nelectrodos auxiliares en cada medición, la columna"
    },
    {
      "article_number": "3",
      "content": "3 indica los valores obtenidos en las mediciones para\nla dirección 1, la columna"
    },
    {
      "article_number": "4",
      "content": "4 indica los valores obtenidos en las mediciones para la dirección"
    },
    {
      "article_number": "2",
      "content": "2 y así\nsucesivamente hasta la dirección n. La última columna representa el valor de la resistividad del\nespaciamiento correspondiente entre electrodos calculada como el promedio de las n direcciones. Con el\nfin de determinar la tendencia de la resistividad del suelo, deben graficarse los valores promedio\nobtenidos en la tabla B."
    },
    {
      "article_number": "3",
      "content": "3 se muestran curvas típicas de la resistividad aparente\npromedio del suelo.\nB"
    },
    {
      "article_number": "5.1",
      "content": "5.1 Suelo uniforme\nUna curva de resistividad aparente del suelo se considera homogénea o uniforme, cuando las\nvariaciones entre mediciones promedio se encuentran dentro de una banda del 10%, tal y como se\nmuestra en la curva A de la figura B."
    },
    {
      "article_number": "3",
      "content": "3. El modelo homogéneo se utiliza cuando es posible definir a\ntravés de un valor medio único las variaciones de resistividad con la separación entre electrodos.\nEl valor único de la resistividad aparente homogénea ρ se calcula mediante la siguiente ecuación:\nhm\nANT-NMX-J-"
    },
    {
      "article_number": "6",
      "content": "6 n (B-3)\nhm n\nEn donde:\nn es el número de mediciones en cada dirección realizadas en campo; y\nρ1, ρ2,… ρn son las resistividades promedio calculadas en cada medición.\nB"
    },
    {
      "article_number": "5.2",
      "content": "5.2 Suelo heterogéneo de dos capas\nEl modelo heterogéneo de dos capas generalmente se obtiene mediante la aplicación de programas\ncomputacionales. Este modelo, indicado en la figura B.3, representa al suelo por medio de una capa de\nresistividad superior cuyos límites están indicados por el nivel de suelo y la profundidad, y una capa de\nresistividad inferior que se proyecta hasta el infinito a partir de la profundidad de la capa superior.\nUna curva de resistividad aparente del suelo se considera heterogénea, cuando existe una tendencia\nascendente o descendente, como se muestra en las curvas B y C de la figura B"
    },
    {
      "article_number": "3",
      "content": "3. Si no es posible\nobtener un modelo de dos capas para el suelo, puede obtenerse un valor indicativo de la resistividad\naparente ρ del suelo, conocido como resistividad uniforme equivalente, mediante la siguiente expresión:\nρ +ρ\nρ = max min (B-4)"
    },
    {
      "article_number": "2",
      "content": "2\nEn donde:\nρmax y ρmin representan el valor máximo y el valor mínimo, respectivamente, de la resistividad aparente promedio\nobtenidos en la última columna de la tabla B."
    },
    {
      "article_number": "22525027520017515012510075502502252502752001751501251007550250",
      "content": "22525027520017515012510075502502252502752001751501251007550250"
    },
    {
      "article_number": "3",
      "content": "3.- Curvas típicas de la resistividad aparente del suelo\nB"
    },
    {
      "article_number": "6",
      "content": "6 INFORME DE RESULTADOS\nLos resultados obtenidos en las mediciones deben presentarse en un informe que contenga lo siguiente\ny debe contener las unidades, conforme con NOM-"
    },
    {
      "article_number": "008",
      "content": "008-SCFI:\n:\n1) Equipo utilizado.\n2) Arreglo de medición.\n3) Valores obtenidos de la medición contenidos en tabla.\n4) Grafica de los valores de resistividad contra distancia de separación de electrodos.\n5) Valor estimado de la resistividad representativa del suelo.\n6) Observaciones.\n7) Responsable de efectuar la medición\n8) Fecha de realización de la medición\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nAPÉNDICE C\n(normativo)\nCÁLCULO SIMPLIFICADO Y MÉTODO DE MEDICIÓN PARA LA RESISTENCIA DE PUESTA A TIERRA\nC"
    },
    {
      "article_number": "1",
      "content": "1 GENERALIDADES\nEste Apéndice establece una metodología para calcular mediante fórmulas simplificadas la resistencia de\npuesta a tierra del SPT y la metodología para medir, a través del método de caída de potencial o de los\ntres electrodos, la resistencia de puesta a tierra del SPT.\nC"
    },
    {
      "article_number": "2",
      "content": "2 EVALUACIÓN ANALÍTICA\nEl cálculo de la resistencia de puesta a tierra involucra la aplicación de leyes electromagnéticas para la\ndeterminación de gradientes de potencial, potenciales y densidad de corriente de los conductores\nenterrados que forman la red de puesta a tierra. Actualmente, el tratamiento electromagnético para\nevaluar el comportamiento de las redes de puesta a tierra se realiza mediante el uso de métodos\nnuméricos. Sin embargo, es posible determinar la resistencia de puesta a tierra del SPT mediante\nformulas simplificadas que, si bien no proporcionan un método exacto, constituyen una forma\naproximada de anticipar los resultados esperados en las mediciones de campo.\nC"
    },
    {
      "article_number": "2.1",
      "content": "2.1 Diagrama de flujo\nEn el diagrama de flujo de la figura C."
    },
    {
      "article_number": "1",
      "content": "1 se indican los pasos que deben seguirse para evaluar la\nresistencia de puesta a tierra del SPT desde el cálculo analítico hasta las mediciones en campo.\nLa información contenida en la figura C."
    },
    {
      "article_number": "1",
      "content": "1 es la siguiente:\na) Obtener las características eléctricas del suelo, mediante mediciones de\nresistividad, aplicando el criterio del apéndice B.\nb) Obtener la tendencia (ascendente o descendente) de la resistividad del suelo.\nc) Obtener el modelo de dos capas del suelo, o la resistividad uniforme equivalente,\naplicando el criterio del apéndice B.\nd) Aplicar un tratamiento analítico riguroso o formulas simplificadas, para obtener el\nvalor de resistencia de puesta a tierra del SPT.\ne) Comparar el resultado obtenido con el valor de referencia de"
    },
    {
      "article_number": "4",
      "content": "4.\nf) Modificar la red de puesta a tierra, en caso de obtener un valor mayor a"
    },
    {
      "article_number": "10",
      "content": "10 Ω.\ng) Confirmar el valor calculado de la resistencia de puesta a tierra, una vez instalado\nel SPT, mediante mediciones de campo, de acuerdo a lo indicado en C."
    },
    {
      "article_number": "1",
      "content": "1 muestra las formulas simplificadas para arreglos típicos utilizados en un SPT, donde:\nR resistencia de puesta a tierra, en Ω\nρ resistividad uniforme equivalente, en Ω m\nL longitud total de los electrodos horizontales o verticales de puesta a tierra, en m\nA área de la malla, en m"
    },
    {
      "article_number": "2",
      "content": "2\nh profundidad de los electrodos de puesta a tierra horizontales, en m\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nd diámetro del electrodo de puesta a tierra, en m\na radio del electrodo de puesta a tierra, en m\nL longitud total de los electrodos horizontales y verticales, en m\nt\nMMEEDDIICCIIOONNEESS DDEE LLAA\nRREESSIISSTTIIVVIIDDAADD DDEELL SSUUEELLOO ((aa))\nOOBBTTEENNCCIIÓÓNN DDEE TTEENNDDEENNCCIIAA::\nHHOOMMOOGGÉÉNNEEAA\nHHEETTEERROOGGÉÉNNEEAA AASSCCEENNDDEENNTTEE\nTTRRAATTAAMMIIEENNTTOO HHEETTEERROOGGÉÉNNEEAA DDEESSCCEENNDDEENNTTEE ((bb))\nFFÓÓRRMMUULLAASS\nAANNAALLÍÍTTIICCOO\nSSIIMMPPLLIIFFIICCAADDAASS\nRRIIGGUURROOSSOO\nOOBBTTEENNCCIIÓÓNN DDEE LLAA RREESSIISSTTIIVVIIDDAADD\nOOBBTTEENNCCIIÓÓNN MMOODDEELLOO DDEE\nUUNNIIFFOORRMMEESSEEQQUUIIVVAALLEENNTTEE DDEELL\nDDOOSS CCAAPPAASS DDEELL SSUUEELLOO ((cc))\nSSUUEELLOO ((cc))\nDDEEFFIINNIICCIIÓÓNN DDEELL AARRRREEGGLLOO\nCCAALLCCUULLOO DDEE LLAA CCAALLCCUULLOO DDEE LLAA\nPPRROOPPUUEESSTTOO PPAARRAA LLAA RREEDD\nRREESSIISSTTEENNCCIIAA DDEE PPUUEESSTTAA RREESSIISSTTEENNCCIIAA DDEE PPUUEESSTTAA\nDDEE PPUUEESSTTAA AA TTIIEERRRRAA DDEELL\nAA TTIIEERRRRAA DDEELL SSPPTT AA TTIIEERRRRAA DDEELL SSPPTT\n((dd)) SSPPTT ((ee)) ((dd))\nMMOODDIIFFIICCAACCIIÓÓNN AALL\nAARRRREEGGLLOO DDEELL SSPPTT\nNNOO\nRRtt=="
    },
    {
      "article_number": "1100",
      "content": "1100 ΩΩ\nSSII\nIINNSSTTAALLAACCIIÓÓNN DDEELL SSPPTT\n((ff))\nMMEEDDIICCIIÓÓNN EENN CELA MCPAOM PDOE DLAE LA\nRREESSIISSTTEENNCCIIAA DDEE PPUUEESSTTAA AA\nTTIIEERRRRAA DDEELL SSPPTT IINNSSTTAALLAADDOO ((gg))\nANT-NMX-J-"
    },
    {
      "article_number": "1",
      "content": "1.- Diagrama de flujo para la evaluación analítica de la resistencia de un SPT\nANT-NMX-J-"
    },
    {
      "article_number": "1",
      "content": "1.- Fórmulas para calcular la resistencia de puesta a tierra\nArreglo Vista planta Fórmula\nρ  4L \nPara un electrodo vertical\nR= In −1\n2πL a \n"
    },
    {
      "article_number": "2",
      "content": "2 \nPara un electrodo R= ρ  In L \nhorizontal L 2πL 1,"
    },
    {
      "article_number": "2",
      "content": "2\nPara tres electrodos R= ρ In L\nhorizontales en “YE” 2πL 0,"
    },
    {
      "article_number": "1",
      "content": "1 \nR=ρ  + 1+ \nPara un anillo cerrado  \nL 20A  1+h 20/A \n t \nLas figuras C."
    },
    {
      "article_number": "6",
      "content": "6 muestran los valores de resistencia de puesta a tierra de arreglos típicos indicados\nen la tabla C.1, sin electrodos verticales (línea sólida) aplicando las fórmulas correspondientes y con\nelectrodos verticales (línea discontinua) indicados en cada figura aplicando un método numérico. La\nprofundidad h de enterramiento es de 0,"
    },
    {
      "article_number": "6",
      "content": "6 m, el diámetro d de los electrodos de puesta a tierra es de\n0,"
    },
    {
      "article_number": "013",
      "content": "013 m y la resistividad uniforme equivalente ρ es de"
    },
    {
      "article_number": "100",
      "content": "100 (cid:31)m. La resistencia de puesta a tierra para\notras resistividades puede estimarse multiplicando el valor obtenido de las figuras C."
    },
    {
      "article_number": "3",
      "content": "3.- Resistencia de puesta a\npara un arreglo con electrodo horizontal en tierra para un arreglo con electrodo\nlínea y con tres electrodos verticales horizontal en “ELE” con tres electrodos\nverticales\nFIGURA C."
    },
    {
      "article_number": "5",
      "content": "5.- Resistencia de puesta a\ntierra para un arreglo de electrodo tierra para un arreglo de electrodo\nhorizontal en “YE” y con tres electrodos horizontal en “CRUZ” y con cuatro\nverticales electrodos verticales\nL/"
    },
    {
      "article_number": "6",
      "content": "6.- Resistencia de puesta a tierra para un arreglo de electrodo horizontal en “DELTA” y con\ntres electrodos verticales. No se indica LA formula simplificada de este arreglo en la tabla C."
    },
    {
      "article_number": "2.2",
      "content": "2.2 Ejemplo de cálculo\nA continuación se muestra un ejemplo para la aplicación de la fórmula simplificada para el arreglo en\nanillo cerrado.\nANT-NMX-J-"
    },
    {
      "article_number": "6",
      "content": "6 electrodos de puesta a tierra verticales (varillas)\nde"
    },
    {
      "article_number": "3",
      "content": "3 metros de longitud, ubicadas en cada esquina y en la parte media de las partes más largas, véase\nfigura C."
    },
    {
      "article_number": "7",
      "content": "7. Las líneas continuas representan el conductor enterrado a 0,"
    },
    {
      "article_number": "0",
      "content": "0 m de profundidad están representadas por círculos negros."
    },
    {
      "article_number": "7",
      "content": "7.- Red de puesta a tierra para el ejemplo de cálculo comparativo con las fórmulas\nsimplificadas y un tratamiento analítico riguroso\nLa fórmula simplificada para este arreglo, indicada en la tabla C1, tiene la siguiente expresión:\n  \n  \nR=ρ"
    },
    {
      "article_number": "20",
      "content": "20 \n  t   1+h A    \nEn donde:\nR es la resistencia de puesta a tierra\nρ es la resistividad uniforme equivalente,\nL es la longitud total del conductor enterrado (horizontales y verticales),\nt\nA es el área que forma la malla rectangular y\nh es la profundidad de enterramiento de los electrodos de puesta a tierra.\nPor lo tanto, los valores para la fórmula son:\nL ="
    },
    {
      "article_number": "6",
      "content": "6 m\nρ (cid:31)= resistividad uniforme equivalente en Ω m de acuerdo al apéndice B.\nSuponer que se tienen dos tipos de suelo: uno con tendencia ascendente y otro con tendencia\ndescendente. La tabla C."
    },
    {
      "article_number": "2",
      "content": "2 muestra los valores promedio de las resistividades encontradas en el campo,\nde acuerdo al criterio indicado en el apéndice B (última columna de tabla B1).\nANT-NMX-J-"
    },
    {
      "article_number": "2",
      "content": "2.- Mediciones de resistividad del suelo\nDistancia entre electrodos Tendencia ascendente Tendencia descendente\nm Ωm Ωm"
    },
    {
      "article_number": "4",
      "content": "4\nCalculando la resistividad uniforme equivalente, de acuerdo al apéndice B, se tiene:\nAscendente:\n85,3+344,"
    },
    {
      "article_number": "2",
      "content": "2\nAplicando los valores obtenidos en las ecuaciones (C-2) y (C-3) en la ecuación (C-1) se obtienen los\nvalores siguientes de resistencia de puesta a tierra:\nPara una resistividad con tendencia ascendente R = 5,"
    },
    {
      "article_number": "6",
      "content": "6 Ω\nPara una resistividad con tendencia descendente R = 3,"
    },
    {
      "article_number": "5",
      "content": "5 Ω\nDebe considerarse que el valor de resistencia de puesta a tierra obtenido con una resistividad con\ntendencia ascendente, generalmente es menor al valor esperado mediante las mediciones de campo y,\npor el contrario, el valor de la resistencia de puesta a tierra obtenido con una resistividad con tendencia\ndescendente generalmente es mayor al valor esperado mediante las mediciones de campo.\nEl caso más crítico es cuando la resistividad del suelo tiene una tendencia ascendente, ya que el valor\ncalculado de la resistencia de puesta a tierra siempre está por debajo del valor esperado al medir en el\ncampo. Para este caso y cuando no se obtenga un valor de resistencia de puesta a tierra menor que"
    },
    {
      "article_number": "10",
      "content": "10 Ω se recomienda aumentar al doble la longitud de los electrodos de puesta a tierra horizontales.\nC"
    },
    {
      "article_number": "3",
      "content": "3 MEDICIONES DE CAMPO DE RESISTENCIA DE PUESTA A TIERRA\nC"
    },
    {
      "article_number": "3.1",
      "content": "3.1 Principio de medición\nEl método consiste en hacer circular una corriente por el electrodo a ser medido y la influencia de esta\ncorriente sobre el electrodo en términos de potencial, es medido entre el electrodo bajo prueba y un\nelectrodo auxiliar de potencial.\nSe utiliza un electrodo auxiliar para permitir el paso de la corriente a través del electrodo bajo prueba.\nVéase figura C."
    },
    {
      "article_number": "3",
      "content": "3 C\nx\nElectrodo auxiliar\nde corriente\nElectrodo a medir\nd\nE electrodo de prueba\nP electrodo auxiliar de potencial\nC electrodo auxiliar de corriente\nFIGURA C."
    },
    {
      "article_number": "8",
      "content": "8.- Método de caída de potencial\nLa corriente de prueba I, que circula entre el electrodo bajo prueba E y el electrodo auxiliar de corriente\nC, da como resultando una variación de potencial en la superficie del suelo. El perfil de potencial a lo\nlargo de la dirección C, P y E se muestra en la figura C."
    },
    {
      "article_number": "9",
      "content": "9.\nResistencia\nreal\nPotencial de\nprueba en P\naicnetsiseR\netnerapa\nOHMS\nPotencial de Potencial de\nprueba en P"
    },
    {
      "article_number": "9",
      "content": "9.- Resistencia aparente para varios espaciamientos de X\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nLos potenciales son medidos con respecto al electrodo bajo prueba E, los cuales, por conveniencia, son\nsupuestos, de valor “cero”.\nV\nEl método de caída de potencial consiste en graficar la relación = R, como una función de la\nI\nvariación de la distancia X. El electrodo auxiliar de potencial se mueve desde la posición del electrodo\nbajo prueba hasta la posición del electrodo auxiliar de corriente a incrementos del 10% de la distancia\nentre el electrodo E y el electrodo C. El valor de la resistencia se obtiene para cada incremento.\nLa resistencia se grafica en función de la distancia de separación X, el valor estimado de la resistencia\nbuscada puede observarse en la parte plana de la curva, tal como se muestra en la figura C."
    },
    {
      "article_number": "10",
      "content": "10.\nCon el objeto de obtener la porción plana de la curva, es necesario que el electrodo de corriente sea\ncolocado fuera del área de influencia del electrodo a medir, como se indica en C."
    },
    {
      "article_number": "3.2",
      "content": "3.2 Material y equipo\na) equipo calibrado de medición de resistencia de tierra con las características\nsiguientes:\n- intervalo de frecuencia de"
    },
    {
      "article_number": "200",
      "content": "200 Hz o mayor\n- posibilidad de proveer alta y baja corriente con valores de"
    },
    {
      "article_number": "250",
      "content": "250 mA.\nb) accesorios provistos por el fabricante del equipo de medición.\nc) En caso de no contar con accesorios para el equipo de medición, utilizar cable o\ncordón aislado de cobre tipo SCE o SCT con una designación de uso más común\nde 2,"
    },
    {
      "article_number": "16",
      "content": "16 AWG), con accesorios en sus extremos\npara la correcta conexión al equipo y electrodos auxiliares con una longitud mínima\nde"
    },
    {
      "article_number": "13",
      "content": "13 mm, de alguno de los siguientes materiales:\n- Acero inoxidable\n- Acero con recubrimiento de cobre\n- Acero galvanizado.\nC"
    },
    {
      "article_number": "3.3",
      "content": "3.3 Procedimiento de medición\na) Seleccionar el equipo de medición calibrado para la aplicación\nb) Seleccionar el electrodo de puesta a tierra a medir\nc) Definir la posición del electrodo auxiliar de corriente\nd) Definir la posición del electrodo auxiliar de potencial\ne) Incrementar la distancia del electrodo auxiliar de potencial a intervalos\nhomogéneos, hasta alcanzar la longitud total del electrodo auxiliar de\ncorriente\nf) Registrar los valores obtenidos en cada uno de los puntos\ng) Graficar la curva de la resistencia a tierra e identificar la parte plana de la misma\nANT-NMX-J-"
    },
    {
      "article_number": "0",
      "content": "0 Distancia (m)\n)\n(\nadidem\naicnetsiseR\nElectrodo de potencial (P) en\nlínea con el electrodo de prueba\ny el electrodo de corriente\nElectrodo de potencial (P2) entre 90° y 180°\ndel electrodo de corriente"
    },
    {
      "article_number": "0",
      "content": "0 Distancia (m)\n)\n(\nadidem\naicnetsiseR\nElectrodo de potencial (P) en\nlínea con el electrodo de prueba\ny el electrodo de corriente\nElectrodo de potencial (P2) entre 90° y 180°\ndel electrodo de corriente\nFIGURA C."
    },
    {
      "article_number": "10",
      "content": "10.- Curva típica de resistencia de puesta a tierra\nC."
    },
    {
      "article_number": "1",
      "content": "1 Durante las mediciones se recomienda lo siguiente:\n1) Cuando el electrodo de puesta a tierra a medir no esté interconectado con los\ncimientos de la estructura ni con los demás electrodos del SPT, es suficiente ubicar\nel electrodo auxiliar de corriente a una distancia mínima de"
    },
    {
      "article_number": "30",
      "content": "30 m. El arreglo de los\nelectrodos auxiliares para realizar esta medición puede ser en línea recta.\n2) Cuando el electrodo de puesta a tierra a medir esté interconectado con los\ncimientos de la estructura o con los demás electrodos del SPT, debe considerarse\nel área de la instalación o el área formado por la interconexión de los electrodos de\npuesta a tierra. en este caso la distancia entre el electrodo a medir y el electrodos\nauxiliar de corriente debe ser mayor o igual dos veces la diagonal del área\nconsiderada. El arreglo de los electrodos auxiliares para realizar esta medición debe\nser entre 90º y 180º entre éstos.\n3) El electrodo de potencial debe ubicarse inicialmente a 25% de la longitud total del\nelectrodo auxiliar de corriente a partir del electrodo a medir. El intervalo entre\nmediciones moviendo el electrodo de potencial debe ser tal que se realicen por lo\nmenos"
    },
    {
      "article_number": "10",
      "content": "10 mediciones hasta completar la distancia total del electrodo de corriente.\n4) El valor a utilizarse como representativo de la resistencia de puesta a tierra, es\naquel que se encuentra en la región plana de la curva, y cuya diferencia con valores\nadyacentes no sea mayor al"
    },
    {
      "article_number": "5",
      "content": "5 %.\n5) Debe asegurarse que los electrodos auxiliares tengan un contacto firme con el\nsuelo, los cables sean eléctricamente continuos y los conectores utilizados estén\nfirmemente conectados.\nANT-NMX-J-"
    },
    {
      "article_number": "3.4",
      "content": "3.4 Informe de resultados\nLos resultados obtenidos en las mediciones deben presentarse en un informe que contenga lo siguiente\ny debe contener las unidades, conforme con NOM-"
    },
    {
      "article_number": "3",
      "content": "3. Valores obtenidos de la medición contenidos en tabla."
    },
    {
      "article_number": "4",
      "content": "4. Grafica de los valores de resistencia de puesta a tierra contra distancia de\nelectrodo auxiliar de potencial."
    },
    {
      "article_number": "5",
      "content": "5. Valor estimado de la resistencia representativa de puesta a tierra."
    },
    {
      "article_number": "117",
      "content": "117\nAPÉNDICE D\n(Normativo)\nMAPA DEL PROMEDIO ANUAL DE DENSIDAD DE RAYOS A TIERRA POR ESTADOS\nEste apéndice muestra las isolineas para evaluar la densidad de rayos a tierra (DRT) en cada Estado de\nla República Mexicana, excepto la península de Baja California. El mapa de isolineas por Estado fue\nelaborado con base en los resultados de un proyecto conjunto entre el Instituto de Investigaciones\nEléctricas y la Comisión Federal de Electricidad, en el periodo comprendido entre"
    },
    {
      "article_number": "1983",
      "content": "1983 y 1993, por lo\nque las isolineas representan el promedio anual de dicho periodo. Las unidades de la DRT son\nrayos/km2/año.\nEl valor de cada isolínea es de 0,"
    },
    {
      "article_number": "25",
      "content": "25 y debe tomarse el nivel superior de la isolinea que corresponda a la\nubicación de la instalación a proteger.\nEl valor de DRT que debe tomarse para la península de Baja California es de"
    },
    {
      "article_number": "1",
      "content": "1.- Mapa promedio anual de densidad de rayos a tierra\nANT-NMX-J-"
    },
    {
      "article_number": "2",
      "content": "2.- Mapa promedio anual de densidad de rayos a tierra por estados (continua)\nANT-NMX-J-"
    },
    {
      "article_number": "2",
      "content": "2.- Mapa promedio anual de densidad de rayos a tierra por estados (continua)\nANT-NMX-J-"
    },
    {
      "article_number": "2",
      "content": "2.- Mapa promedio anual de densidad de rayos a tierra por estados (continua)\nANT-NMX-J-"
    },
    {
      "article_number": "2",
      "content": "2.- Mapa promedio anual de densidad de rayos a tierra por estados (continua)\nANT-NMX-J-"
    },
    {
      "article_number": "2",
      "content": "2.- Mapa promedio anual de densidad de rayos a tierra por estados (concluye)\nANT-NMX-J-"
    },
    {
      "article_number": "1999",
      "content": "1999 Electricidad estática en los centros de trabajo - Condiciones de seguridad\ne higiene.\nIEC"
    },
    {
      "article_number": "1990-03",
      "content": "1990-03 Protection of structures against lightning Part"
    },
    {
      "article_number": "1993-08",
      "content": "1993-08 Protection of structures against lightning Part"
    },
    {
      "article_number": "1",
      "content": "1: Guide A - Selection of protection level for lightning protection\nsystems.\nIEC"
    },
    {
      "article_number": "2",
      "content": "2: Guide B - Design, installation, maintenance and inspection of\nlightning protection systems.\nNFPA"
    },
    {
      "article_number": "780-2002",
      "content": "780-2002 Standard for the Installation of Lightning Protection systems.\nNFC"
    },
    {
      "article_number": "6651-1992",
      "content": "6651-1992 Protection of structures against lightning\nAS"
    },
    {
      "article_number": "1449-1996",
      "content": "1449-1996 Standard for transient voltage suppressors\nANSI/IEEE C"
    },
    {
      "article_number": "62.41-1991",
      "content": "62.41-1991 IEEE Recommended practice on surge voltge in low - voltge AC power\ncircuits."
    },
    {
      "article_number": "9",
      "content": "9 CONCORDANCIA CON NORMAS INTERNACIONALES\nEsta Norma Mexicana no es equivalente con las normas internacionales, IEC"
    },
    {
      "article_number": "61024-1",
      "content": "61024-1 - Protection of\nstructures against lightning Part"
    },
    {
      "article_number": "1",
      "content": "1 - Protection of structures against\nlightning Part"
    },
    {
      "article_number": "1",
      "content": "1: Guide A - Selection of protection level for lightning\nprotection systems, IEC"
    },
    {
      "article_number": "2",
      "content": "2 - Protection of structures against lightning Part"
    },
    {
      "article_number": "1",
      "content": "1: Guide B - Design, installation, maintenance and inspection of lightning protection\nsystems.\nLo anterior, es debido a que la Norma Internacional limita el criterio de protección a estructuras cuya\naltura sea menor o igual que"
    },
    {
      "article_number": "60",
      "content": "60 m. Sin embargo, la Norma Mexicana incluye estructuras sin limitación\nde altura.\nLa Norma Mexicana incluye formulaciones simplificadas e información gráfica para estimar la longitud y\nlos arreglos utilizados en la red de puesta a tierra, lo cual difiere con lo establecido en la Norma\nInternacional.\nLa Norma Mexicana incluye la asignación de una frecuencia permitida de rayos directos a una estructura\npara la evaluación de riesgo, debido a que la Norma Internacional lo deja a criterio de la autoridad\ncompetente de cada país.\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nLa Norma Mexicana incluye la asignación de los niveles de protección para el blindaje contra rayo de las\nestructuras, lo cual difiere de la Norma Internacional.\nLa Norma Mexicana incluye la metodología para estimar la resistividad del suelo, la cual no se\ncontempla en la Norma Internacional.\nLa Norma Mexicana incluye el método del ángulo de protección como un anexo informativo, ya que la\naplicación del método de la esfera rodante es suficiente para cumplir con el criterio de protección. La\nNorma Internacional lo incluye como un anexo normativo.\nLa Norma Mexicana incluye la protección de instalaciones con riesgo de fuego y explosión. La Norma\nInternacional no incluye la protección de dichas instalaciones.\nLa Norma Mexicana incluye un mapa de la densidad de rayos a tierra de la república mexicana, debido a\nque la Norma Internacional lo deja a la autoridad competente de cada país.\nLa Norma Mexicana no concuerda con la Norma Oficial Mexicana NOM-"
    },
    {
      "article_number": "1999",
      "content": "1999 Instalaciones\nEléctricas (Utilización), en lo referente a sistemas de puesta a tierra, distancia de seguridad (de\nseparación), terminales aéreas (varillas de pararrayos), conductores de bajada (bajadas) y unión\nequipotencial (puentes de unión), debido a que la NOM-"
    },
    {
      "article_number": "001",
      "content": "001 contempla estos conceptos de forma\ngenérica y la Norma Mexicana los analiza desde el punto de vista particular de la protección contra\ndescargas atmosféricas.\nANT-NMX-J-"
    },
    {
      "article_number": "117",
      "content": "117\nAPÉNDICE E\n(Informativo)\nMÉTODO DEL ÁNGULO DE PROTECCIÓN\nEl método del ángulo de protección puede observarse en la figura E."
    },
    {
      "article_number": "1",
      "content": "1 trazando una línea recta con un\nángulo constante α al eje vertical de la terminal aérea se proyecta el perfil del volumen de protección\npara una terminal aérea horizontal. Rotando la línea trazada alrededor de la terminal aérea se genera la\nvista superior del volumen de protección para una terminal aérea vertical.\nA\nh\nt\nB O C\nA Parte más alta de la terminal aérea\nB plano de referencia. (oc) radio del área a protegerse\nh altura de la terminal aérea sobre el plano de referencia\nt\nα ángulo de protección de acuerdo con la tabla E."
    },
    {
      "article_number": "1",
      "content": "1.-Volumen de protección proporcionado por el concepto del ángulo de protección para una\nterminal aérea vertical y para una terminal aérea horizontal.\nLas terminales aéreas deben ubicarse de tal manera que todas las partes de la estructura a proteger se\nencuentren dentro de la zona de protección generada por la proyección ya sea de rotación o traslación a\nun ángulo α respecto a la vertical en todas direcciones. El ángulo α debe satisfacer los requisitos\nindicados en la tabla E."
    },
    {
      "article_number": "1",
      "content": "1 y figura E.3, en donde h es la altura de la terminal aérea sobre la superficie del\nobjeto a protegerse.\nDebido a que el ángulo de protección depende del radio de la esfera rodante y la altura de la terminal\naérea, su magnitud es diferente para diferentes alturas de las terminales aéreas ubicadas sobre el objeto\na protegerse, imponiendo limitaciones en su aplicación cuando la altura de la terminal aérea es mayor\nque el radio de la esfera rodante, tal y como se indica en la tabla E."
    },
    {
      "article_number": "1",
      "content": "1 por medio del símbolo (1). Debido a\nque la zona de protección ofrecida por el ángulo de protección tiene áreas de menor cobertura que el del\nmétodo de la esfera rodante, como se observa en la figura E.2, su aplicación debe limitarse a espacios\ncon el mínimo de objetos a proteger en la zona de cobertura. Estas limitaciones presentadas por el\nmétodo del ángulo de protección son resueltas aplicando el método de la esfera rodante.\nANT-NMX-J-"
    },
    {
      "article_number": "1",
